# Sofar G3 Inverter — Modbus Protocol Reference

Register map and fault definitions for the Sofar G3 inverter line, converted from a
`Sofar_G3_Modbus.xlsx` spreadsheet. All register addresses are hexadecimal.

## Contents

- [1. Protocol basics](#1-protocol-basics)
  - [1.1 Frame layouts](#11-frame-layouts)
  - [1.2 Access flags](#12-access-flags)
  - [1.3 Data types](#13-data-types)
- [2. Register map](#2-register-map)
  - [General](#general)
  - [Real time data (0x0400-0x07FF)](#real-time-data-0x0400-0x07ff)
    - [System info (0x0400-0x047F)](#system-info-0x0400-0x047f)
    - [On grid output (0x0480-0x04FF)](#on-grid-output-0x0480-0x04ff)
    - [Off grid output (0x0500-0x057F)](#off-grid-output-0x0500-0x057f)
    - [PV input (0x0580-0x05FF)](#pv-input-0x0580-0x05ff)
    - [Battery input (0x0600-0x067F)](#battery-input-0x0600-0x067f)
    - [Power (0x0680-0x06BF)](#power-0x0680-0x06bf)
    - [Internal info (0x06C0-0x06FF)](#internal-info-0x06c0-0x06ff)
    - [Combined info (0x0700-0x077F)](#combined-info-0x0700-0x077f)
    - [Arcing information (0x0780-0x07BF)](#arcing-information-0x0780-0x07bf)
  - [Safety Parameter Area(0x0800-0x0FFF)](#safety-parameter-area0x0800-0x0fff)
    - [Boot Parameters (0x0800-0x083F)](#boot-parameters-0x0800-0x083f)
    - [Grid voltage protection Parameters (0x0840-0x087F)](#grid-voltage-protection-parameters-0x0840-0x087f)
    - [Frquency Protection Parameter (0x0880-0x08BF)](#frquency-protection-parameter-0x0880-0x08bf)
    - [DCIProtection Parameter (0x08C0-0x08FF)](#dciprotection-parameter-0x08c0-0x08ff)
    - [Active power &Over/Under voltage Power Derate Paramter (0x0900-0x093F)](#active-power-overunder-voltage-power-derate-paramter-0x0900-0x093f)
    - [Over/Under Frquency Power Derate (0x0940-0x097F)](#overunder-frquency-power-derate-0x0940-0x097f)
    - [Reactive power Parameter (0x0980-0x09BF)](#reactive-power-parameter-0x0980-0x09bf)
    - [Voltage ride through Parameter (0x09C0-0x09FF)](#voltage-ride-through-parameter-0x09c0-0x09ff)
    - [islanding、GFCI、ISO Parameter (0x0A00-0x0A3F)](#islandinggfciiso-parameter-0x0a00-0x0a3f)
    - [ARC (0x0A40-0x0A7F)](#arc-0x0a40-0x0a7f)
  - [Paranters setting (0x1000-0x17FF)](#paranters-setting-0x1000-0x17ff)
    - [Basic Parameter Configuration (0x1000-0x10FF)](#basic-parameter-configuration-0x1000-0x10ff)
    - [Remote control (0x1100-0x12FF)](#remote-control-0x1100-0x12ff)
    - [The inverter returns a read-only result (0x1300-0x15FF)](#the-inverter-returns-a-read-only-result-0x1300-0x15ff)
  - [Core function configuration (0x2000-0x207F)](#core-function-configuration-0x2000-0x207f)
  - [ODM data customization area (0x7000-0x707F)](#odm-data-customization-area-0x7000-0x707f)
  - [BMS（0x9000-0x9FFF）](#bms0x9000-0x9fff)
- [3. Fault and warning bit definitions](#3-fault-and-warning-bit-definitions)
  - [Fault1: Grid](#fault1-grid)
  - [Fault2: Sampling error](#fault2-sampling-error)
  - [Fault3](#fault3)
  - [Fault4: Temperature](#fault4-temperature)
  - [Fault5: Over and under voltage](#fault5-over-and-under-voltage)
  - [Fault6: Current](#fault6-current)
  - [Fault7: Hardware signal](#fault7-hardware-signal)
  - [Fault8: Load reduction](#fault8-load-reduction)
  - [Fault9: Permanent](#fault9-permanent)
  - [Fault10: Communication board](#fault10-communication-board)
  - [Fault11: The communication board is shut down and the load is reduced](#fault11-the-communication-board-is-shut-down-and-the-load-is-reduced)
  - [Fault12: BMS](#fault12-bms)
  - [Fault13: FUSE](#fault13-fuse)
  - [Fault14: FUSE](#fault14-fuse)
  - [Fault15: FUSE](#fault15-fuse)
  - [Fault16: Confluence](#fault16-confluence)
  - [Fault17: Confluence](#fault17-confluence)
  - [Fault18: Confluence](#fault18-confluence)
  - [Fault19: Confluence](#fault19-confluence)
  - [Fault22: Confluence](#fault22-confluence)
  - [Fault23: Confluence](#fault23-confluence)
  - [Fault26: AFCI](#fault26-afci)
  - [Fault27: AFCI](#fault27-afci)
  - [Fully reserved fault registers](#fully-reserved-fault-registers)
- [4. Revision history](#4-revision-history)

## 1. Protocol basics

Standard Modbus RTU over RS-485.

|                         |                                                                 |
| ----------------------- | --------------------------------------------------------------- |
| Device address          | 1–247 (`0x00` = broadcast, write only)                          |
| Read function code      | `0x03`                                                          |
| Write function code     | `0x10`                                                          |
| Exception function code | `0x90`                                                          |
| Checksum                | Modbus CRC-16, transmitted **low byte first**                   |
| Multi-register values   | Big-endian: a 32-bit value is sent `byte3, byte2, byte1, byte0` |

### 1.1 Frame layouts

Each cell below is one byte unless noted; `Hi`/`Lo` denote the high and low byte of a 16-bit field.

**Read request (`0x03`)**

| Device addr | Func   | Start address | Register count | CRC    |
| ----------- | ------ | ------------- | -------------- | ------ |
| 1 byte      | `0x03` | Hi, Lo        | Hi, Lo         | Lo, Hi |

**Read response (`0x03`)**

| Device addr | Func   | Byte count | Register data           | CRC    |
| ----------- | ------ | ---------- | ----------------------- | ------ |
| 1 byte      | `0x03` | 1 byte     | Hi₁, Lo₁ … Hi\_N, Lo\_N | Lo, Hi |

**Write request (`0x10`)**

| Device addr | Func   | Start address | Register count | Byte count | Data                    | CRC    |
| ----------- | ------ | ------------- | -------------- | ---------- | ----------------------- | ------ |
| 1 byte      | `0x10` | Hi, Lo        | Hi, Lo         | 1 byte     | Hi₁, Lo₁ … Hi\_N, Lo\_N | Lo, Hi |

**Write response (`0x10`)**

| Device addr | Func   | Start address | Register count | CRC    |
| ----------- | ------ | ------------- | -------------- | ------ |
| 1 byte      | `0x10` | Hi, Lo        | Hi, Lo         | Lo, Hi |

**Exception response**

| Device addr | Func   | Error code | CRC    |
| ----------- | ------ | ---------- | ------ |
| 1 byte      | `0x90` | 1 byte     | Lo, Hi |

### 1.2 Access flags

| Flag | Meaning                                       |
| ---- | --------------------------------------------- |
| `R`  | Readable                                      |
| `W`  | Writable                                      |
| `V`  | Volatile — supports frequent write operations |

The **Access** column in the register tables (`End User` / `Installer`) indicates the permission
level the register is intended for.

### 1.3 Data types

| Type          | Width        | Notes                                              |
| ------------- | ------------ | -------------------------------------------------- |
| `U16` / `I16` | 1 register   | Unsigned / signed 16-bit                           |
| `U32` / `I32` | 2 registers  | Unsigned / signed 32-bit, big-endian               |
| `U64`         | 4 registers  | Unsigned 64-bit, big-endian                        |
| `BCD16`       | 1 register   | Binary-coded decimal, e.g. `0x0106` = version 1.06 |
| `ASCII`       | 1+ registers | Two characters per register                        |

Where a **Scale** is given, the physical value is `raw × scale` in the listed unit.

---

## 2. Register map

Address ranges spanning several rows indicate a multi-register value. Addresses listed as _reserved_
are defined in the map but carry no documented field.

### General

| Address       | Field                     | Type  | Scale | Unit | Min  | Max   | R/W | Access   | Description                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                |
| ------------- | ------------------------- | ----- | ----- | ---- | ---- | ----- | --- | -------- | -------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------- |
| `0040`–`0043` | `AddressMask_General1`    | U64   | —     | —    | —    | —     | R   | End User | The validity of 64 addresses above the address range (including the address of this partition) corresponding to each bit of this partition.<br>0 means invalid; 1 means valid.                                                                                                                                                                                                                                                                                                                                             |
| `0044`        | `Modbus_Protocol_Version` | BCD16 | —     | —    | 1.06 | 99.99 | R   | End User | Version number of this protocol. The protocol version number corresponds to the version number in the cover of this protocol.<br>Bits 0-7 represent the minor version number, bits 0-3 represent the low version number, and bits 4-7 represent the high version number. Bits 8-15 represent the major version number, of which bits 8-11 represent the low-order version number, and bits 12-15 represent the high-order version number.<br>Example: The value 0x1234 indicates that the protocol version number is 12.34 |
| `0045`        | `COMM_MCU_Code`           | ASCII | —     | —    | —    | —     | R   | End User | Communication chip code.<br>Refer to the chip coding specification, not open to modify.<br>Example: 0x4730 is the ASCII characters G and 0                                                                                                                                                                                                                                                                                                                                                                                 |
| `0046`        | `CTRL1_MCU_Code`          | ASCII | —     | —    | —    | —     | R   | End User | No. 1 control chip code.<br>Refer to the chip coding specification, not open to Modify.<br>Example: 0x4730 is the ASCII characters G and 0                                                                                                                                                                                                                                                                                                                                                                                 |
| `0047`        | `CTRL2_MCU_Code`          | ASCII | —     | —    | —    | —     | R   | End User | No. 2 control chip code name.<br>Refer to the chip coding specification, not open to Modify.<br>Example: 0x4730 is the ASCII characters G and 0                                                                                                                                                                                                                                                                                                                                                                            |
| `0048`        | `MCU_Code_Rsvd1`          | —     | —     | —    | —    | —     | —   | —        | —                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                          |
| `0049`        | `MCU_Code_Rsvd2`          | —     | —     | —    | —    | —     | —   | —        | —                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                          |
| `004A`        | `MCU_Code_Rsvd3`          | —     | —     | —    | —    | —     | —   | —        | —                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                          |
| `004B`        | `MCU_Code_Rsvd4`          | —     | —     | —    | —    | —     | —   | —        | —                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                          |
| `004C`        | `MCU_Code_Rsvd5`          | —     | —     | —    | —    | —     | —   | —        | —                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                          |
| `004D`        | `MCU_Code_Rsvd6`          | —     | —     | —    | —    | —     | —   | —        | —                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                          |
| `004E`        | `MCU_Code_Rsvd7`          | —     | —     | —    | —    | —     | —   | —        | —                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                          |
| `004F`        | `MCU_Code_Rsvd8`          | —     | —     | —    | —    | —     | —   | —        | —                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                          |
| `0050`        | `MCU_Code_Rsvd9`          | —     | —     | —    | —    | —     | —   | —        | —                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                          |
| `0051`        | `MCU_Code_Rsvd10`         | —     | —     | —    | —    | —     | —   | —        | —                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                          |
| `0052`        | `MCU_Code_Rsvd11`         | —     | —     | —    | —    | —     | —   | —        | —                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                          |
| `0053`        | `MCU_Code_Rsvd12`         | —     | —     | —    | —    | —     | —   | —        | —                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                          |
| `0054`        | `MCU_Code_Rsvd13`         | —     | —     | —    | —    | —     | —   | —        | —                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                          |
| `0055`–`007F` | _reserved_                | —     | —     | —    | —    | —     | —   | —        | —                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                          |

### Real time data (0x0400-0x07FF)

_Grouping heading — see the subsections below._

#### System info (0x0400-0x047F)

| Address       | Field                            | Type  | Scale | Unit    | Min | Max | R/W | Access   | Description                                                                                                                                                                                                                                                                                                                                                                                          |
| ------------- | -------------------------------- | ----- | ----- | ------- | --- | --- | --- | -------- | ---------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------- |
| `0400`–`0403` | `AddressMask_Realtime_SysInfo1`  | U64   | —     | —       | —   | —   | R   | End User | The validity of 64 addresses above the address range (including the address of this partition) corresponding to each bit of this partition.<br>0 means invalid; 1 means valid.                                                                                                                                                                                                                       |
| `0404`        | `SysState`                       | U16   | —     | —       | —   | —   | R   | End User | Operating status<br>0: waiting state<br>1: Detection status<br>2: Grid-connected status<br>3: Emergency power supply status<br>4: Recoverable fault state<br>5: Permanent fault status<br>6: Upgrade status<br>7: Self-charging status                                                                                                                                                               |
| `0405`        | `Fault1`                         | U16   | —     | —       | —   | —   | R   | End User | Fault information table 1                                                                                                                                                                                                                                                                                                                                                                            |
| `0406`        | `Fault2`                         | U16   | —     | —       | —   | —   | R   | End User | Fault information table 2                                                                                                                                                                                                                                                                                                                                                                            |
| `0407`        | `Fault3`                         | U16   | —     | —       | —   | —   | R   | End User | Fault information table 3                                                                                                                                                                                                                                                                                                                                                                            |
| `0408`        | `Fault4`                         | U16   | —     | —       | —   | —   | R   | End User | Fault information table 4                                                                                                                                                                                                                                                                                                                                                                            |
| `0409`        | `Fault5`                         | U16   | —     | —       | —   | —   | R   | End User | Fault information table 5                                                                                                                                                                                                                                                                                                                                                                            |
| `040A`        | `Fault6`                         | U16   | —     | —       | —   | —   | R   | End User | Fault information table 6                                                                                                                                                                                                                                                                                                                                                                            |
| `040B`        | `Fault7`                         | U16   | —     | —       | —   | —   | R   | End User | Fault information table 7                                                                                                                                                                                                                                                                                                                                                                            |
| `040C`        | `Fault8`                         | U16   | —     | —       | —   | —   | R   | End User | Fault information table 8                                                                                                                                                                                                                                                                                                                                                                            |
| `040D`        | `Fault9`                         | U16   | —     | —       | —   | —   | R   | End User | Fault information table 9                                                                                                                                                                                                                                                                                                                                                                            |
| `040E`        | `Fault10`                        | U16   | —     | —       | —   | —   | R   | End User | Fault information table 10                                                                                                                                                                                                                                                                                                                                                                           |
| `040F`        | `Fault11`                        | U16   | —     | —       | —   | —   | R   | End User | Fault information table 11                                                                                                                                                                                                                                                                                                                                                                           |
| `0410`        | `Fault12`                        | U16   | —     | —       | —   | —   | R   | End User | Fault information table 12                                                                                                                                                                                                                                                                                                                                                                           |
| `0411`        | `Fault13`                        | U16   | —     | —       | —   | —   | R   | End User | Fault information table 13                                                                                                                                                                                                                                                                                                                                                                           |
| `0412`        | `Fault14`                        | U16   | —     | —       | —   | —   | R   | End User | Fault information table 14                                                                                                                                                                                                                                                                                                                                                                           |
| `0413`        | `Fault15`                        | U16   | —     | —       | —   | —   | R   | End User | Fault information table 15                                                                                                                                                                                                                                                                                                                                                                           |
| `0414`        | `Fault16`                        | U16   | —     | —       | —   | —   | R   | End User | Fault information table 16                                                                                                                                                                                                                                                                                                                                                                           |
| `0415`        | `Fault17`                        | U16   | —     | —       | —   | —   | R   | End User | Fault information table 17                                                                                                                                                                                                                                                                                                                                                                           |
| `0416`        | `Fault18`                        | U16   | —     | —       | —   | —   | R   | End User | Fault information table 18                                                                                                                                                                                                                                                                                                                                                                           |
| `0417`        | `Countdown`                      | U16   | 1     | seconds | —   | —   | R   | End User | Power-on countdown                                                                                                                                                                                                                                                                                                                                                                                   |
| `0418`        | `Temperature_Env1`               | I16   | 1     | ℃       | —   | —   | R   | End User | Ambient temperature 1                                                                                                                                                                                                                                                                                                                                                                                |
| `0419`        | `Temperature_Env2`               | I16   | 1     | ℃       | —   | —   | R   | End User | Ambient temperature 2                                                                                                                                                                                                                                                                                                                                                                                |
| `041A`        | `Temperature_HeatSink1`          | I16   | 1     | ℃       | —   | —   | R   | End User | Radiator temperature 1                                                                                                                                                                                                                                                                                                                                                                               |
| `041B`        | `Temperature_HeatSink2`          | I16   | 1     | ℃       | —   | —   | R   | End User | Radiator temperature 2                                                                                                                                                                                                                                                                                                                                                                               |
| `041C`        | `Temperature_HeatSink3`          | I16   | 1     | ℃       | —   | —   | R   | End User | Radiator temperature 3                                                                                                                                                                                                                                                                                                                                                                               |
| `041D`        | `Temperature_HeatSink4`          | I16   | 1     | ℃       | —   | —   | R   | End User | Radiator temperature 4                                                                                                                                                                                                                                                                                                                                                                               |
| `041E`        | `Temperature_HeatSink5`          | I16   | 1     | ℃       | —   | —   | R   | End User | Radiator temperature 5                                                                                                                                                                                                                                                                                                                                                                               |
| `041F`        | `Temperature_HeatSink6`          | I16   | 1     | ℃       | —   | —   | R   | End User | Radiator temperature 6                                                                                                                                                                                                                                                                                                                                                                               |
| `0420`        | `Temperature_Inv1`               | I16   | 1     | ℃       | —   | —   | R   | End User | Module temperature 1                                                                                                                                                                                                                                                                                                                                                                                 |
| `0421`        | `Temperature_Inv2`               | I16   | 1     | ℃       | —   | —   | R   | End User | Module temperature 2                                                                                                                                                                                                                                                                                                                                                                                 |
| `0422`        | `Temperature_Inv3`               | I16   | 1     | ℃       | —   | —   | R   | End User | Module temperature 3                                                                                                                                                                                                                                                                                                                                                                                 |
| `0423`        | `Temp_Rsvd1`                     | I16   | 1     | ℃       | —   | —   | R   | End User | Reserve temperature 1                                                                                                                                                                                                                                                                                                                                                                                |
| `0424`        | `Temp_Rsvd2`                     | I16   | 1     | ℃       | —   | —   | R   | End User | Reserve temperature 2                                                                                                                                                                                                                                                                                                                                                                                |
| `0425`        | `Temp_Rsvd3`                     | I16   | 1     | ℃       | —   | —   | R   | End User | Reserve temperature 3                                                                                                                                                                                                                                                                                                                                                                                |
| `0426`        | `GenerationTime_Today`           | U16   | 1     | Minute  | —   | —   | R   | End User | Day of power generation time                                                                                                                                                                                                                                                                                                                                                                         |
| `0427`–`0428` | `GenerationTime_Total`           | U32   | 1     | Minute  | —   | —   | R   | End User | Total power generation time                                                                                                                                                                                                                                                                                                                                                                          |
| `0429`–`042A` | `ServiceTime_Total`              | U32   | 1     | Minute  | —   | —   | R   | End User | Total running time                                                                                                                                                                                                                                                                                                                                                                                   |
| `042B`        | `InsulationResistance`           | U16   | 1     | kΩ      | —   | —   | R   | End User | Insulation resistance                                                                                                                                                                                                                                                                                                                                                                                |
| `042C`        | `SysTime_Year`                   | U16   | —     | —       | —   | —   | R   | End User | System time-year                                                                                                                                                                                                                                                                                                                                                                                     |
| `042D`        | `SysTime_Month`                  | U16   | —     | —       | —   | —   | R   | End User | System time-month                                                                                                                                                                                                                                                                                                                                                                                    |
| `042E`        | `SysTime_Date`                   | U16   | —     | —       | —   | —   | R   | End User | System Time-Daily Minutes                                                                                                                                                                                                                                                                                                                                                                            |
| `042F`        | `SysTime_Hour`                   | U16   | —     | —       | —   | —   | R   | End User | System time-hour                                                                                                                                                                                                                                                                                                                                                                                     |
| `0430`        | `SysTime_Minute`                 | U16   | —     | —       | —   | —   | R   | End User | System time-minutes                                                                                                                                                                                                                                                                                                                                                                                  |
| `0431`        | `SysTime_Second`                 | U16   | —     | —       | —   | —   | R   | End User | System time-second                                                                                                                                                                                                                                                                                                                                                                                   |
| `0432`        | `Fault19`                        | U16   | —     | —       | —   | —   | R   | End User | Fault message table 19                                                                                                                                                                                                                                                                                                                                                                               |
| `0433`        | `Fault20`                        | U16   | —     | —       | —   | —   | R   | End User | Fault information table 20                                                                                                                                                                                                                                                                                                                                                                           |
| `0434`        | `Fault21`                        | U16   | —     | —       | —   | —   | R   | End User | Fault information table 21                                                                                                                                                                                                                                                                                                                                                                           |
| `0435`        | `Fault22`                        | U16   | —     | —       | —   | —   | R   | End User | Fault information table 22                                                                                                                                                                                                                                                                                                                                                                           |
| `0436`        | `Fault23`                        | U16   | —     | —       | —   | —   | R   | End User | Fault information table 23                                                                                                                                                                                                                                                                                                                                                                           |
| `0437`        | `Fault24`                        | U16   | —     | —       | —   | —   | R   | End User | Fault message table 24                                                                                                                                                                                                                                                                                                                                                                               |
| `0438`        | `Fault25`                        | U16   | —     | —       | —   | —   | R   | End User | Fault information table 25                                                                                                                                                                                                                                                                                                                                                                           |
| `0439`        | `Fault26`                        | U16   | —     | —       | —   | —   | R   | End User | Fault message table 26                                                                                                                                                                                                                                                                                                                                                                               |
| `043A`        | `Fault27`                        | U16   | —     | —       | —   | —   | R   | End User | Fault information table 27                                                                                                                                                                                                                                                                                                                                                                           |
| `043B`–`043F` | _reserved_                       | —     | —     | —       | —   | —   | —   | —        | —                                                                                                                                                                                                                                                                                                                                                                                                    |
| `0440`–`0443` | `AddressMask_Realtime_SysInfo2`  | U64   | —     | —       | —   | —   | R   | End User | Each Character corresponds to the validity of 64 addresses in this field, . Bit4 represents the address where the highest bit address(Plus 1) of this field located 0 means invalid; 1 means valid.                                                                                                                                                                                                  |
| `0444`        | `Production_Code`                | U16   | —     | —       | —   | —   | —   | —        | Reversed                                                                                                                                                                                                                                                                                                                                                                                             |
| `0445`        | `Serial_Number0`                 | ASCII | —     | —       | —   | —   | R   | End User | The 1st and 2nd digits of the serial number. The High 8-bits store the 1st digit of Serial Number, The low 8-bits Store the 2nd digit of Serial number                                                                                                                                                                                                                                               |
| `0446`        | `Serial_Number1`                 | ASCII | —     | —       | —   | —   | R   | End User | The 3rd and 4th digits of the serial number. The High 8-bits store the 3rd digit of Serial Number, The low 8-bits Store the 4th digit of Serial number                                                                                                                                                                                                                                               |
| `0447`        | `Serial_Number2`                 | ASCII | —     | —       | —   | —   | R   | End User | The 5th and 6th digits of the serial number. The High 8-bits store the5th digit of Serial Number, The low 8-bit Store the 6th digit of Serial number                                                                                                                                                                                                                                                 |
| `0448`        | `Serial_Number3`                 | ASCII | —     | —       | —   | —   | R   | End User | The 7th and 8th digits of the serial number. The High 8-bits store the 7th digit of Serial Number, The low 8-bits Store the 8th digit of Serial number                                                                                                                                                                                                                                               |
| `0449`        | `Serial_Number4`                 | ASCII | —     | —       | —   | —   | R   | End User | The 9th and 10th digits of the serial number. The High 8-bits store the 9th digit of Serial Number, The low 8-bits Store the 10th digit of Serial number                                                                                                                                                                                                                                             |
| `044A`        | `Serial_Number5`                 | ASCII | —     | —       | —   | —   | R   | End User | The 11th and 12th digits of the serial number. The High 8-bits store the 11th digit of Serial Number, The low 8-bits Store the 12th digit of Serial number                                                                                                                                                                                                                                           |
| `044B`        | `Serial_Number6`                 | ASCII | —     | —       | —   | —   | R   | End User | The 13th and 14th digits of the serial number. The High 8-bits store the 13th digit of Serial Number, The low 8-bits Store the 14th digit of Serial number                                                                                                                                                                                                                                           |
| `044C`        | `Serial_Number7`                 | ASCII | —     | —       | —   | —   | R   | End User | The 15th and 16th digits of the serial number. The High 8-bits store the 15th digit of Serial Number, The low 8-bits Store the 16th digit of Serial number                                                                                                                                                                                                                                           |
| `044D`        | `Hardware_Version0`              | ASCII | —     | —       | —   | —   | R   | End User | The 1st and 2nd digits of the Hardware Version. The High 8-bits store the 1st digit of Serial Number, The low 8-bits Store the 2nd digit of Serial number                                                                                                                                                                                                                                            |
| `044E`        | `Hardware_Version1`              | ASCII | —     | —       | —   | —   | R   | End User | The 3rd and 4th digits of the Hardware Version. The High 8-bits store the 3rd digit of Serial Number, The low 8-bits Store the 4th digit of Serial number                                                                                                                                                                                                                                            |
| `044F`        | `Software_Version_Stage_COM`     | ASCII | —     | —       | —   | —   | R   | End User | Bits for communication chip's software version number. The lower 8 bits of the register store the ASCII code. The default value of the official version is'V'.                                                                                                                                                                                                                                       |
| `0450`        | `Software_Version_Major_COM`     | ASCII | —     | —       | —   | —   | R   | End User | Software version number for Communication chip. For one system, the software version number need to be consistent for all chips. The high 8 bits of the register store the higher digits. The low 8 bits of the register store the lower digits.                                                                                                                                                     |
| `0451`        | `Software_Version_Custom_COM`    | ASCII | —     | —       | —   | —   | R   | End User | Non-standard customization software version number for communication chip. The standard software version number should be"00",For one system, the Non-standard customization software version number need to be consistent for all chips, otherwise it will consider as "Fault". The high 8 bits of the register store the higher digits. The low 8 bits of the register store the lower digits.     |
| `0452`        | `Software_Version_Minor_COM`     | ASCII | —     | —       | —   | —   | R   | End User | Subversion software number for communication chip. The high 8 bits of the register store the higher digits; The low 8 bits of the register store the lower digits.                                                                                                                                                                                                                                   |
| `0453`        | `Software_Version_Stage_Master`  | ASCII | —     | —       | —   | —   | R   | End User | Bytes for main control chip's software version number, The lower 8 bits of the register store the ASCII code. The default value of the official version start with 'V'. The high 8 bits of the register store the higher digits; The low 8 bits of the register store the lower digits.                                                                                                              |
| `0454`        | `Software_Version_Major_Master`  | ASCII | —     | —       | —   | —   | R   | End User | Software version number for main control chip. For one system, the software version number need to be consistent for all chips. The high 8 bits of the register store the higher digits; The low 8 bits of the register store the lower digits.                                                                                                                                                      |
| `0455`        | `Software_Version_Custom_Master` | ASCII | —     | —       | —   | —   | R   | End User | Non-standard customization software version number for main control chip. The standard software version should be"00",For one system, the Non-standard customization software version number need to be consistent for all chips, otherwise it will consider as "Fault". The high 8 bits of the register store the higher digits; The low 8 bits of the register store the lower digits.             |
| `0456`        | `Software_Version_Minor_Master`  | ASCII | —     | —       | —   | —   | R   | End User | software subversion number for main control chip. The high 8 bits of the register store the higher digits; The low 8 bits of the register store the lower digits.                                                                                                                                                                                                                                    |
| `0457`        | `Software_Version_Stage_Slave`   | ASCII | —     | —       | —   | —   | R   | End User | Bits for Secondary control chip's software version number, The lower 8 bits of the register store the ASCII code. The default value of the official version is'V'.The high 8 bits of the register store the higher digits; The low 8 bits of the register store the lower digits.                                                                                                                    |
| `0458`        | `Software_Version_Major_Slave`   | ASCII | —     | —       | —   | —   | R   | End User | Software version number for Secondary control chip. For one system, the software version number need to be consistent for all chips. The high 8 bits of the register store the higher digits; The low 8 bits of the register store the lower digits.                                                                                                                                                 |
| `0459`        | `Software_Version_Custom_Slave`  | ASCII | —     | —       | —   | —   | R   | End User | Non-standard customization software version number for secondary control chip. The standard software version should be"00",For one system, the Non-standard customization software version number need to be consistent for all chips, otherwise it will consider as "Fault". The high 8 bits of the register store the higher digits; The low 8 bits of the register store the lower digits.        |
| `045A`        | `Software_Version_Minor_Slave`   | ASCII | —     | —       | —   | —   | R   | End User | software subversion number for secondary control chip. The high 8 bits of the register store the higher digits; The low 8 bits of the register store the lower digits.                                                                                                                                                                                                                               |
| `045B`        | `Safety_Version_Major`           | U16   | —     | —       | —   | —   | R   | End User | main version number for Safety regulation library                                                                                                                                                                                                                                                                                                                                                    |
| `045C`        | `Safety_version_Minor`           | U16   | —     | —       | —   | —   | R   | End User | Sub-version number for Safety regulation library                                                                                                                                                                                                                                                                                                                                                     |
| `045D`        | `Boot_Version_COM`               | U16   | —     | —       | —   | —   | R   | End User | —                                                                                                                                                                                                                                                                                                                                                                                                    |
| `045E`        | `Boot_Version_Master`            | U16   | —     | —       | —   | —   | R   | End User | —                                                                                                                                                                                                                                                                                                                                                                                                    |
| `045F`        | `Boot_Version_Slave`             | U16   | —     | —       | —   | —   | R   | End User | —                                                                                                                                                                                                                                                                                                                                                                                                    |
| `0460`        | `Safety_Firmware_Version_Stage`  | ASCII | —     | —       | —   | —   | R   | End User | Safety certification software version number stage definition bit.<br>The lower 8 bits of the register store the ASCII code. The default value of the official version is'V'.<br>The high 8 bits of the register store the high digits;<br>The lower 8 bits of the register store the lower digits.                                                                                                  |
| `0461`        | `Safety_Firmware_Version_Major`  | ASCII | —     | —       | —   | —   | R   | End User | The major version number of the safety certification software.<br>The major version numbers of all chips in the same system must be the same, otherwise it will be regarded as a system failure.<br>The high 8 bits of the register store the high digits;<br>The lower 8 bits of the register store the lower digits.                                                                               |
| `0462`        | `Safety_Firmware_Version_Custom` | ASCII | —     | —       | —   | —   | R   | End User | Safety certification software non-standard customized version number.<br>The version number of the standard software is "00". The non-standard customized version numbers of all chips in the same system must be the same, otherwise it will be regarded as a system failure.<br>The high 8 bits of the register store the high digits;<br>The lower 8 bits of the register store the lower digits. |
| `0463`        | `Safety_Firmware_Version_Minor`  | ASCII | —     | —       | —   | —   | R   | End User | Safety certification software version number.<br>The high 8 bits of the register store the high digits;<br>The lower 8 bits of the register store the lower digits.                                                                                                                                                                                                                                  |
| `0464`        | `Safety_Hardware_Version0`       | ASCII | —     | —       | —   | —   | R   | End User | Safety certification hardware version number 1st and 2nd.<br>The upper 8 bits of the register store the first bit of the serial number;<br>The lower 8 bits of the register store the second bit of the serial number.                                                                                                                                                                               |
| `0465`        | `Safety_Hardware_Version1`       | ASCII | —     | —       | —   | —   | R   | End User | The 3rd and 4th digits of the hardware version number of safety certification.<br>The upper 8 bits of the register store the third bit of the serial number;<br>The lower 8 bits of the register store the 4th bit of the serial number.                                                                                                                                                             |
| `0466`–`046F` | _reserved_                       | —     | —     | —       | —   | —   | —   | —        | —                                                                                                                                                                                                                                                                                                                                                                                                    |
| `0470`        | `Serial_Number8`                 | ASCII | —     | —       | —   | —   | R   | End User | The 17th and 18th digits of the serial number.<br>The upper 8 bits of the register store the 17th bit of the serial number;<br>The lower 8 bits of the register store the 18th bit of the serial number.                                                                                                                                                                                             |
| `0471`        | `Serial_Number9`                 | ASCII | —     | —       | —   | —   | R   | End User | The 19th and 20th digits of the serial number.<br>The high 8 bits of the register store the 19th bit of the serial number;<br>The lower 8 bits of the register store the 20th bit of the serial number.                                                                                                                                                                                              |
| `0472`        | `Serial_Number11_Rsvd0`          | ASCII | —     | —       | —   | —   | R   | —        | —                                                                                                                                                                                                                                                                                                                                                                                                    |
| `0473`        | `Serial_Number11_Rsvd1`          | ASCII | —     | —       | —   | —   | R   | —        | —                                                                                                                                                                                                                                                                                                                                                                                                    |
| `0474`        | `Serial_Number12_Rsvd2`          | ASCII | —     | —       | —   | —   | R   | —        | —                                                                                                                                                                                                                                                                                                                                                                                                    |
| `0475`        | `Serial_Number13_Rsvd3`          | ASCII | —     | —       | —   | —   | R   | —        | —                                                                                                                                                                                                                                                                                                                                                                                                    |
| `0476`        | `Serial_Number14_Rsvd4`          | ASCII | —     | —       | —   | —   | R   | —        | —                                                                                                                                                                                                                                                                                                                                                                                                    |
| `0477`–`047F` | _reserved_                       | —     | —     | —       | —   | —   | —   | —        | —                                                                                                                                                                                                                                                                                                                                                                                                    |

#### On grid output (0x0480-0x04FF)

| Address       | Field                              | Type | Scale | Unit | Min | Max | R/W | Access   | Description                                                                                                                                                                                                                                                     |
| ------------- | ---------------------------------- | ---- | ----- | ---- | --- | --- | --- | -------- | --------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------- |
| `0480`–`0483` | `AddressMask_Realtime_GridOutput1` | U64  | —     | —    | —   | —   | R   | End User | Each bit of this field corresponds to the validity of 64 addresses above the address of this field (including the address of this field). Bit4 represents the address where the highest bit address of this field is plus 1.<br>0 means invalid; 1 means valid. |
| `0484`        | `Frequency_Grid`                   | U16  | 0.01  | Hz   | —   | —   | R   | End User | Grid frequency                                                                                                                                                                                                                                                  |
| `0485`        | `ActivePower_Output_Total`         | I16  | 0.01  | kW   | —   | —   | R   | End User | Total active power. Discharge is positive, charge is negative                                                                                                                                                                                                   |
| `0486`        | `ReactivePower_Output_Total`       | I16  | 0.01  | kW   | —   | —   | R   | End User | Total reactive power. The inverter end is positive for leading and negative for lagging                                                                                                                                                                         |
| `0487`        | `ApparentPower_Output_Total`       | I16  | 0.01  | kW   | —   | —   | R   | End User | Total apparent power. Discharge is positive, charge is negative                                                                                                                                                                                                 |
| `0488`        | `ActivePower_PCC_Total`            | I16  | 0.01  | kW   | —   | —   | R   | End User | Total PCC active power. Selling electricity is positive, buying electricity is negative                                                                                                                                                                         |
| `0489`        | `ReactivePower_PCC_Total`          | I16  | 0.01  | kW   | —   | —   | R   | End User | Total PCC reactive power. The inverter end is positive for lead and negative for lag                                                                                                                                                                            |
| `048A`        | `ApparentPower_PCC_Total`          | I16  | 0.01  | kW   | —   | —   | R   | End User | Total PCC apparent power. Selling electricity is positive, buying electricity is negative                                                                                                                                                                       |
| `048B`        | `GridOutput_Rsvd1`                 | —    | —     | —    | —   | —   | R   | End User | Grid-connected output reserved 1                                                                                                                                                                                                                                |
| `048C`        | `GridOutput_Rsvd2`                 | —    | —     | —    | —   | —   | R   | End User | Grid-connected output reserved 2                                                                                                                                                                                                                                |
| `048D`        | `Voltage_Phase_R`                  | U16  | 0.1   | V    | —   | —   | R   | End User | R phase grid voltage                                                                                                                                                                                                                                            |
| `048E`        | `Current_Output_R`                 | U16  | 0.01  | A    | —   | —   | R   | End User | R-phase inverter output current                                                                                                                                                                                                                                 |
| `048F`        | `ActivePower_Output_R`             | I16  | 0.01  | kW   | —   | —   | R   | End User | The R-phase inverter outputs active power. Discharge is positive, charge is negative                                                                                                                                                                            |
| `0490`        | `ReactivePower_Output_R`           | I16  | 0.01  | kW   | —   | —   | R   | End User | The R-phase inverter outputs reactive power. The inverter end is positive for lead and negative for lag                                                                                                                                                         |
| `0491`        | `PowerFactor_Output_R`             | I16  | 0.001 | p.u. | —   | —   | R   | End User | R-phase power factor. The inverter end is positive for lead and negative for lag                                                                                                                                                                                |
| `0492`        | `Current_PCC_R`                    | U16  | 0.01  | A    | —   | —   | R   | End User | R phase PCC current                                                                                                                                                                                                                                             |
| `0493`        | `ActivePower_PCC_R`                | I16  | 0.01  | kW   | —   | —   | R   | End User | R-phase PCC active power                                                                                                                                                                                                                                        |
| `0494`        | `ReactivePower_PCC_R`              | I16  | 0.01  | kW   | —   | —   | R   | End User | R-phase PCC reactive power. The inverter end is positive for lead and negative for lag                                                                                                                                                                          |
| `0495`        | `PowerFactor_PCC_R`                | I16  | 0.001 | p.u. | —   | —   | R   | End User | R-phase PCC power factor. The inverter end is positive for lead and negative for lag                                                                                                                                                                            |
| `0496`        | `R_Rsvd1`                          | —    | —     | —    | —   | —   | R   | End User | R phase reserved 1                                                                                                                                                                                                                                              |
| `0497`        | `R_Rsvd2`                          | —    | —     | —    | —   | —   | R   | End User | R phase reserved 2                                                                                                                                                                                                                                              |
| `0498`        | `Voltage_Phase_S`                  | U16  | 0.1   | V    | —   | —   | R   | End User | S phase grid voltage                                                                                                                                                                                                                                            |
| `0499`        | `Current_Output_S`                 | U16  | 0.01  | A    | —   | —   | R   | End User | S phase inverter output current                                                                                                                                                                                                                                 |
| `049A`        | `ActivePower_Output_S`             | I16  | 0.01  | kW   | —   | —   | R   | End User | The S-phase inverter outputs active power. Discharge is positive, charge is negative                                                                                                                                                                            |
| `049B`        | `ReactivePower_Output_S`           | I16  | 0.01  | kW   | —   | —   | R   | End User | The S-phase inverter outputs reactive power. The inverter end is positive for lead and negative for lag                                                                                                                                                         |
| `049C`        | `PowerFactor_Output_S`             | I16  | 0.001 | p.u. | —   | —   | R   | End User | S-phase power factor. The inverter end is positive for lead and negative for lag                                                                                                                                                                                |
| `049D`        | `Current_PCC_S`                    | U16  | 0.01  | A    | —   | —   | R   | End User | S phase PCC current                                                                                                                                                                                                                                             |
| `049E`        | `ActivePower_PCC_S`                | I16  | 0.01  | kW   | —   | —   | R   | End User | S-phase PCC active power. Discharge is positive, charge is negative                                                                                                                                                                                             |
| `049F`        | `ReactivePower_PCC_S`              | I16  | 0.01  | kW   | —   | —   | R   | End User | S-phase PCC reactive power. The inverter end is positive for lead and negative for lag                                                                                                                                                                          |
| `04A0`        | `PowerFactor_PCC_S`                | I16  | 0.001 | p.u. | —   | —   | R   | End User | S-phase PCC power factor. The inverter end is positive for lead and negative for lag                                                                                                                                                                            |
| `04A1`        | `S_Rsvd1`                          | —    | —     | —    | —   | —   | R   | End User | S phase reserved 1                                                                                                                                                                                                                                              |
| `04A2`        | `S_Rsvd2`                          | —    | —     | —    | —   | —   | R   | End User | S phase reserved 2                                                                                                                                                                                                                                              |
| `04A3`        | `Voltage_Phase_T`                  | U16  | 0.1   | V    | —   | —   | R   | End User | T phase grid voltage                                                                                                                                                                                                                                            |
| `04A4`        | `Current_Output_T`                 | U16  | 0.01  | A    | —   | —   | R   | End User | T-phase inverter output current                                                                                                                                                                                                                                 |
| `04A5`        | `ActivePower_Output_T`             | I16  | 0.01  | kW   | —   | —   | R   | End User | The T-phase inverter outputs active power. Discharge is positive, charge is negative                                                                                                                                                                            |
| `04A6`        | `ReactivePower_Output_T`           | I16  | 0.01  | kW   | —   | —   | R   | End User | The T-phase inverter outputs reactive power. The inverter end is positive for lead and negative for lag                                                                                                                                                         |
| `04A7`        | `PowerFactor_Output_T`             | I16  | 0.001 | p.u. | —   | —   | R   | End User | T-phase power factor. The inverter end is positive for lead and negative for lag                                                                                                                                                                                |
| `04A8`        | `Current_PCC_T`                    | U16  | 0.01  | A    | —   | —   | R   | End User | T phase PCC current                                                                                                                                                                                                                                             |
| `04A9`        | `ActivePower_PCC_T`                | I16  | 0.01  | kW   | —   | —   | R   | End User | T-phase PCC active power. Discharge is positive, charge is negative                                                                                                                                                                                             |
| `04AA`        | `ReactivePower_PCC_T`              | I16  | 0.01  | kW   | —   | —   | R   | End User | T-phase PCC reactive power. The inverter end is positive for lead and negative for lag                                                                                                                                                                          |
| `04AB`        | `PowerFactor_PCC_T`                | I16  | 0.001 | p.u. | —   | —   | R   | End User | T-phase PCC power factor. The inverter end is positive for lead and negative for lag                                                                                                                                                                            |
| `04AC`        | `T_Rsvd1`                          | —    | —     | —    | —   | —   | R   | End User | T phase reserved 1                                                                                                                                                                                                                                              |
| `04AD`        | `T_Rsvd2`                          | —    | —     | —    | —   | —   | R   | End User | T phase reserved 2                                                                                                                                                                                                                                              |
| `04AE`        | `ActivePower_PV_Ext`               | U16  | 0.01  | kW   | —   | —   | R   | End User | External power generation                                                                                                                                                                                                                                       |
| `04AF`        | `ActivePower_Load_Sys`             | U16  | 0.01  | kW   | —   | —   | R   | End User | System total load power                                                                                                                                                                                                                                         |
| `04B0`        | `Voltage_Phase_L1N`                | U16  | 0.1   | V    | —   | —   | R   | End User | Grid line 1 to N voltage effective value                                                                                                                                                                                                                        |
| `04B1`        | `Current_Output_L1N`               | U16  | 0.01  | A    | —   | —   | R   | End User | Line 1 output current effective value                                                                                                                                                                                                                           |
| `04B2`        | `ActivePower_Output_L1N`           | I16  | 0.01  | kW   | —   | —   | R   | End User | Active power output on line 1                                                                                                                                                                                                                                   |
| `04B3`        | `Current_PCC_L1N`                  | U16  | 0.01  | A    | —   | —   | R   | End User | Effective value of CT current on line 1                                                                                                                                                                                                                         |
| `04B4`        | `ActivePower_PCC_L1N`              | I16  | 0.01  | kW   | —   | —   | R   | End User | PCC active power on line 1                                                                                                                                                                                                                                      |
| `04B5`        | `Voltage_Phase_L2N`                | U16  | 0.1   | V    | —   | —   | R   | End User | Grid line 2 to N voltage effective value                                                                                                                                                                                                                        |
| `04B6`        | `Current_Output_L2N`               | U16  | 0.01  | A    | —   | —   | R   | End User | Line 2 output current effective value                                                                                                                                                                                                                           |
| `04B7`        | `ActivePower_Output_L2N`           | I16  | 0.01  | kW   | —   | —   | R   | End User | Active power output on line 2                                                                                                                                                                                                                                   |
| `04B8`        | `Current_PCC_L2N`                  | U16  | 0.01  | A    | —   | —   | R   | End User | Effective value of CT current on line 2                                                                                                                                                                                                                         |
| `04B9`        | `ActivePower_PCC_L2N`              | I16  | 0.01  | kW   | —   | —   | R   | End User | Active power output on line 2                                                                                                                                                                                                                                   |
| `04BA`        | `Voltage_Line_L1`                  | U16  | 0.1   | V    | —   | —   | R   | End User | Line 1 line voltage: voltage between R/S phases                                                                                                                                                                                                                 |
| `04BB`        | `Voltage_Line_L2`                  | U16  | 0.1   | V    | —   | —   | R   | End User | Line 2 line voltage: voltage between S/T phases                                                                                                                                                                                                                 |
| `04BC`        | `Voltage_Line_L3`                  | U16  | 0.1   | V    | —   | —   | R   | End User | Line 3 line voltage: voltage between T/R phases                                                                                                                                                                                                                 |
| `04BD`–`04FF` | _reserved_                         | —    | —     | —    | —   | —   | —   | —        | —                                                                                                                                                                                                                                                               |

#### Off grid output (0x0500-0x057F)

| Address       | Field                                   | Type | Scale | Unit | Min | Max | R/W | Access   | Description                                                                                                                                                                                                                                                            |
| ------------- | --------------------------------------- | ---- | ----- | ---- | --- | --- | --- | -------- | ---------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------- |
| `0500`–`0503` | `AddressMask_Realtime_EmergencyOutput1` | U64  | —     | —    | —   | —   | R   | End User | Each bit of this field corresponds to the validity of 64 addresses above the address of this field (including the address of this field). Bit4 represents the address where the highest bit address of this field plus 1 is located.<br>0 means invalid; 1 means valid |
| `0504`        | `ActivePower_Load_Total`                | I16  | 0.01  | kW   | —   | —   | R   | End User | Load active power.                                                                                                                                                                                                                                                     |
| `0505`        | `ReactivePower_Load_Total`              | I16  | 0.01  | kW   | —   | —   | R   | End User | Load consumption is positive, and feedback is negative                                                                                                                                                                                                                 |
| `0506`        | `ApparentPower_Load_Total`              | I16  | 0.01  | kW   | —   | —   | R   | End User | Load reactive power<br>Apparent power of the load. Load consumption is positive, and feedback is negative                                                                                                                                                              |
| `0507`        | `Frequency_Output`                      | U16  | 0.01  | Hz   | —   | —   | R   | End User | Output voltage frequency                                                                                                                                                                                                                                               |
| `0508`        | `ESOutput_Rsvd1`                        | —    | —     | —    | —   | —   | R   | End User | Off-grid total output reserved 1                                                                                                                                                                                                                                       |
| `0509`        | `ESOutput_Rsvd2`                        | —    | —     | —    | —   | —   | R   | End User | Off-grid total output reserved 2                                                                                                                                                                                                                                       |
| `050A`        | `Voltage_Output_R`                      | U16  | 0.1   | V    | —   | —   | R   | End User | R-phase inverter output voltage                                                                                                                                                                                                                                        |
| `050B`        | `Current_Load_R`                        | I16  | 0.01  | A    | —   | —   | R   | End User | R phase load current                                                                                                                                                                                                                                                   |
| `050C`        | `ActivePower_Load_R`                    | I16  | 0.01  | kW   | —   | —   | R   | End User | R-phase load active power. Load consumption is positive, and feedback is negative.                                                                                                                                                                                     |
| `050D`        | `ReactivePower_Load_R`                  | I16  | 0.01  | kW   | —   | —   | R   | End User | R-phase load reactive power. The inverter end is positive for lead and negative for lag                                                                                                                                                                                |
| `050E`        | `ApparentPower_Load_R`                  | I16  | 0.01  | kVA  | —   | —   | R   | End User | Apparent power of R-phase load. Load consumption is positive, and feedback is negative.                                                                                                                                                                                |
| `050F`        | `LoadPeakRatio_R`                       | U16  | 0.01  | p.u. | —   | —   | R   | End User | R phase load peak ratio                                                                                                                                                                                                                                                |
| `0510`        | `ESR_Rsvd1`                             | —    | —     | —    | —   | —   | R   | End User | R phase reserved 1                                                                                                                                                                                                                                                     |
| `0511`        | `ESR_Rsvd2`                             | —    | —     | —    | —   | —   | R   | End User | R phase reserved 2                                                                                                                                                                                                                                                     |
| `0512`        | `Voltage_Output_S`                      | U16  | 0.1   | V    | —   | —   | R   | End User | S phase inverter output voltage                                                                                                                                                                                                                                        |
| `0513`        | `Current_Load_S`                        | I16  | 0.01  | A    | —   | —   | R   | End User | S phase load current                                                                                                                                                                                                                                                   |
| `0514`        | `ActivePower_Load_S`                    | I16  | 0.01  | kW   | —   | —   | R   | End User | S-phase load active power. Load consumption is positive, and feedback is negative.                                                                                                                                                                                     |
| `0515`        | `ReactivePower_Load_S`                  | I16  | 0.01  | kW   | —   | —   | R   | End User | S-phase load reactive power. The inverter end is positive for lead and negative for lag                                                                                                                                                                                |
| `0516`        | `ApparentPower_Load_S`                  | I16  | 0.01  | kVA  | —   | —   | R   | End User | Apparent power of S-phase load. Load consumption is positive, and feedback is negative.                                                                                                                                                                                |
| `0517`        | `LoadPeakRatio_S`                       | U16  | 0.01  | p.u. | —   | —   | R   | End User | S phase load peak ratio                                                                                                                                                                                                                                                |
| `0518`        | `ESS_Rsvd1`                             | —    | —     | —    | —   | —   | R   | End User | S phase reserved 1                                                                                                                                                                                                                                                     |
| `0519`        | `ESS_Rsvd2`                             | —    | —     | —    | —   | —   | R   | End User | S phase reserved 2                                                                                                                                                                                                                                                     |
| `051A`        | `Voltage_Output_T`                      | U16  | 0.1   | V    | —   | —   | R   | End User | T-phase inverter output voltage                                                                                                                                                                                                                                        |
| `051B`        | `Current_Load_T`                        | I16  | 0.01  | A    | —   | —   | R   | End User | T phase load current                                                                                                                                                                                                                                                   |
| `051C`        | `ActivePower_Load_T`                    | I16  | 0.01  | kW   | —   | —   | R   | End User | T-phase load active power. Load consumption is positive, and feedback is negative.                                                                                                                                                                                     |
| `051D`        | `ReactivePower_Load_T`                  | I16  | 0.01  | kW   | —   | —   | R   | End User | T-phase load reactive power. The inverter end is positive for lead and negative for lag                                                                                                                                                                                |
| `051E`        | `ApparentPower_Load_T`                  | I16  | 0.01  | kVA  | —   | —   | R   | End User | Apparent power of T-phase load. Load consumption is positive, and feedback is negative.                                                                                                                                                                                |
| `051F`        | `LoadPeakRatio_T`                       | U16  | 0.01  | p.u. | —   | —   | R   | End User | T-phase load peak ratio                                                                                                                                                                                                                                                |
| `0520`        | `EST_Rsvd1`                             | —    | —     | —    | —   | —   | R   | End User | T phase reserved 1                                                                                                                                                                                                                                                     |
| `0521`        | `EST_Rsvd2`                             | —    | —     | —    | —   | —   | R   | End User | T phase reserved 2                                                                                                                                                                                                                                                     |
| `0522`        | `Voltage_Output_L1N`                    | U16  | 0.1   | V    | —   | —   | R   | End User | Inverter line 1 to N voltage effective value                                                                                                                                                                                                                           |
| `0523`        | `Current_Load_L1N`                      | I16  | 0.01  | A    | —   | —   | R   | End User | Line 1 load current effective value                                                                                                                                                                                                                                    |
| `0524`        | `ActivePower_Load_L1N`                  | I16  | 0.01  | kW   | —   | —   | R   | End User | Load line 1 to N active power                                                                                                                                                                                                                                          |
| `0525`        | `Voltage_Output_L2N`                    | U16  | 0.1   | V    | —   | —   | R   | End User | Effective value of inverter line 2 to N voltage                                                                                                                                                                                                                        |
| `0526`        | `Current_Load_L2N`                      | I16  | 0.01  | A    | —   | —   | R   | End User | Line 2 load current effective value                                                                                                                                                                                                                                    |
| `0527`        | `ActivePower_Load_L2N`                  | I16  | 0.01  | kW   | —   | —   | R   | End User | Load line 2 to N active power                                                                                                                                                                                                                                          |
| `0528`–`053F` | _reserved_                              | —    | —     | —    | —   | —   | —   | —        | —                                                                                                                                                                                                                                                                      |

#### PV input (0x0580-0x05FF)

| Address       | Field                            | Type | Scale | Unit | Min | Max | R/W | Access   | Description                                                                                                                                                                                                                                                             |
| ------------- | -------------------------------- | ---- | ----- | ---- | --- | --- | --- | -------- | ----------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------- |
| `0580`–`0583` | `AddressMask_Realtime_Input_PV1` | U64  | —     | —    | —   | —   | R   | End User | Each bit of this field corresponds to the validity of 64 addresses above the address of this field (including the address of this field). Bit4 represents the address where the highest bit address of this field is plus 1.<br>0 means invalid; 1 means valid          |
| `0584`        | `Voltage_PV1`                    | U16  | 0.1   | V    | —   | —   | R   | End User | The first PV voltage                                                                                                                                                                                                                                                    |
| `0585`        | `Current_PV1`                    | U16  | 0.01  | A    | —   | —   | R   | End User | The first PV current                                                                                                                                                                                                                                                    |
| `0586`        | `Power_PV1`                      | U16  | 0.01  | kW   | —   | —   | R   | End User | PV power of the first road                                                                                                                                                                                                                                              |
| `0587`        | `Voltage_PV2`                    | U16  | 0.1   | V    | —   | —   | R   | End User | The second PV voltage                                                                                                                                                                                                                                                   |
| `0588`        | `Current_PV2`                    | U16  | 0.01  | A    | —   | —   | R   | End User | The second PV current                                                                                                                                                                                                                                                   |
| `0589`        | `Power_PV2`                      | U16  | 0.01  | kW   | —   | —   | R   | End User | PV power of the 2nd road                                                                                                                                                                                                                                                |
| `058A`        | `Voltage_PV3`                    | U16  | 0.1   | V    | —   | —   | R   | End User | No. 3 PV voltage                                                                                                                                                                                                                                                        |
| `058B`        | `Current_PV3`                    | U16  | 0.01  | A    | —   | —   | R   | End User | No. 3 PV current                                                                                                                                                                                                                                                        |
| `058C`        | `Power_PV3`                      | U16  | 0.01  | kW   | —   | —   | R   | End User | No. 3 PV power                                                                                                                                                                                                                                                          |
| `058D`        | `Voltage_PV4`                    | U16  | 0.1   | V    | —   | —   | R   | End User | No. 4 PV voltage                                                                                                                                                                                                                                                        |
| `058E`        | `Current_PV4`                    | U16  | 0.01  | A    | —   | —   | R   | End User | No. 4 PV current                                                                                                                                                                                                                                                        |
| `058F`        | `Power_PV4`                      | U16  | 0.01  | kW   | —   | —   | R   | End User | No. 4 PV power                                                                                                                                                                                                                                                          |
| `0590`        | `Voltage_PV5`                    | U16  | 0.1   | V    | —   | —   | R   | End User | No. 5 PV voltage                                                                                                                                                                                                                                                        |
| `0591`        | `Current_PV5`                    | U16  | 0.01  | A    | —   | —   | R   | End User | No. 5 PV current                                                                                                                                                                                                                                                        |
| `0592`        | `Power_PV5`                      | U16  | 0.01  | kW   | —   | —   | R   | End User | No. 5 PV power                                                                                                                                                                                                                                                          |
| `0593`        | `Voltage_PV6`                    | U16  | 0.1   | V    | —   | —   | R   | End User | No. 6 PV voltage                                                                                                                                                                                                                                                        |
| `0594`        | `Current_PV6`                    | U16  | 0.01  | A    | —   | —   | R   | End User | No. 6 PV current                                                                                                                                                                                                                                                        |
| `0595`        | `Power_PV6`                      | U16  | 0.01  | kW   | —   | —   | R   | End User | No. 6 PV power                                                                                                                                                                                                                                                          |
| `0596`        | `Voltage_PV7`                    | U16  | 0.1   | V    | —   | —   | R   | End User | No. 7 PV voltage                                                                                                                                                                                                                                                        |
| `0597`        | `Current_PV7`                    | U16  | 0.01  | A    | —   | —   | R   | End User | No. 7 PV current                                                                                                                                                                                                                                                        |
| `0598`        | `Power_PV7`                      | U16  | 0.01  | kW   | —   | —   | R   | End User | No. 7 PV power                                                                                                                                                                                                                                                          |
| `0599`        | `Voltage_PV8`                    | U16  | 0.1   | V    | —   | —   | R   | End User | No. 8 PV voltage                                                                                                                                                                                                                                                        |
| `059A`        | `Current_PV8`                    | U16  | 0.01  | A    | —   | —   | R   | End User | No. 8 PV current                                                                                                                                                                                                                                                        |
| `059B`        | `Power_PV8`                      | U16  | 0.01  | kW   | —   | —   | R   | End User | No. 8 PV power                                                                                                                                                                                                                                                          |
| `059C`        | `Voltage_PV9`                    | U16  | 0.1   | V    | —   | —   | R   | End User | No. 9 PV voltage                                                                                                                                                                                                                                                        |
| `059D`        | `Current_PV9`                    | U16  | 0.01  | A    | —   | —   | R   | End User | No. 9 PV current                                                                                                                                                                                                                                                        |
| `059E`        | `Power_PV9`                      | U16  | 0.01  | kW   | —   | —   | R   | End User | No. 9 PV power                                                                                                                                                                                                                                                          |
| `059F`        | `Voltage_PV10`                   | U16  | 0.1   | V    | —   | —   | R   | End User | No. 10 PV voltage                                                                                                                                                                                                                                                       |
| `05A0`        | `Current_PV10`                   | U16  | 0.01  | A    | —   | —   | R   | End User | No. 10 PV current                                                                                                                                                                                                                                                       |
| `05A1`        | `Power_PV10`                     | U16  | 0.01  | kW   | —   | —   | R   | End User | No. 10 PV power                                                                                                                                                                                                                                                         |
| `05A2`        | `Voltage_PV11`                   | U16  | 0.1   | V    | —   | —   | R   | End User | 11th PV voltage                                                                                                                                                                                                                                                         |
| `05A3`        | `Current_PV11`                   | U16  | 0.01  | A    | —   | —   | R   | End User | 11th PV current                                                                                                                                                                                                                                                         |
| `05A4`        | `Power_PV11`                     | U16  | 0.01  | kW   | —   | —   | R   | End User | 11th PV power                                                                                                                                                                                                                                                           |
| `05A5`        | `Voltage_PV12`                   | U16  | 0.1   | V    | —   | —   | R   | End User | 12th PV voltage                                                                                                                                                                                                                                                         |
| `05A6`        | `Current_PV12`                   | U16  | 0.01  | A    | —   | —   | R   | End User | 12th PV current                                                                                                                                                                                                                                                         |
| `05A7`        | `Power_PV12`                     | U16  | 0.01  | kW   | —   | —   | R   | End User | 12th PV power                                                                                                                                                                                                                                                           |
| `05A8`        | `Voltage_PV13`                   | U16  | 0.1   | V    | —   | —   | R   | End User | 13th PV voltage                                                                                                                                                                                                                                                         |
| `05A9`        | `Current_PV13`                   | U16  | 0.01  | A    | —   | —   | R   | End User | 13th PV current                                                                                                                                                                                                                                                         |
| `05AA`        | `Power_PV13`                     | U16  | 0.01  | kW   | —   | —   | R   | End User | 13th PV power                                                                                                                                                                                                                                                           |
| `05AB`        | `Voltage_PV14`                   | U16  | 0.1   | V    | —   | —   | R   | End User | No. 14 PV voltage                                                                                                                                                                                                                                                       |
| `05AC`        | `Current_PV14`                   | U16  | 0.01  | A    | —   | —   | R   | End User | No. 14 PV current                                                                                                                                                                                                                                                       |
| `05AD`        | `Power_PV14`                     | U16  | 0.01  | kW   | —   | —   | R   | End User | No. 14 PV power                                                                                                                                                                                                                                                         |
| `05AE`        | `Voltage_PV15`                   | U16  | 0.1   | V    | —   | —   | R   | End User | 15th PV voltage                                                                                                                                                                                                                                                         |
| `05AF`        | `Current_PV15`                   | U16  | 0.01  | A    | —   | —   | R   | End User | 15th PV current                                                                                                                                                                                                                                                         |
| `05B0`        | `Power_PV15`                     | U16  | 0.01  | kW   | —   | —   | R   | End User | 15th PV power                                                                                                                                                                                                                                                           |
| `05B1`        | `Voltage_PV16`                   | U16  | 0.1   | V    | —   | —   | R   | End User | 16th PV voltage                                                                                                                                                                                                                                                         |
| `05B2`        | `Current_PV16`                   | U16  | 0.01  | A    | —   | —   | R   | End User | 16th PV current                                                                                                                                                                                                                                                         |
| `05B3`        | `Power_PV16`                     | U16  | 0.01  | kW   | —   | —   | R   | End User | 16th PV power                                                                                                                                                                                                                                                           |
| `05B4`–`05BF` | _reserved_                       | —    | —     | —    | —   | —   | —   | —        | —                                                                                                                                                                                                                                                                       |
| `05C0`–`05C3` | `AddressMask_Realtime_Input_PV2` | U64  | —     | —    | —   | —   | R   | End User | Each bit of this field corresponds to the validity of 64 addresses above the address of this field (including the address of this field). Bit4 represents the address where the highest bit address of this field plus 1 is located.<br>0 means invalid; 1 means valid. |
| `05C4`        | `Power_PV_Total`                 | U16  | 0.1   | kW   | —   | —   | R   | End User | Total PV power                                                                                                                                                                                                                                                          |
| `05C5`–`05F3` | _reserved_                       | —    | —     | —    | —   | —   | —   | —        | —                                                                                                                                                                                                                                                                       |

#### Battery input (0x0600-0x067F)

| Address       | Field                             | Type | Scale | Unit  | Min | Max | R/W | Access   | Description                                                                                                                                                                                                                                                     |
| ------------- | --------------------------------- | ---- | ----- | ----- | --- | --- | --- | -------- | --------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------- |
| `0600`–`0603` | `AddressMask_Realtime_Input_Bat1` | U64  | —     | —     | —   | —   | R   | End User | Each bit of this field corresponds to the validity of 64 addresses above the address of this field (including the address of this field). Bit4 represents the address where the highest bit address of this field is plus 1.<br>0 means invalid; 1 means valid  |
| `0604`        | `Voltage_Bat1`                    | U16  | 0.1   | V     | —   | —   | R   | End User | No. 1 battery pack voltage                                                                                                                                                                                                                                      |
| `0605`        | `Current_Bat1`                    | I16  | 0.01  | A     | —   | —   | R   | End User | The charging and discharging current of the first battery pack. Charge is positive, discharge is negative                                                                                                                                                       |
| `0606`        | `Power_Bat1`                      | I16  | 0.01  | kW    | —   | —   | R   | End User | The charging and discharging power of the first battery pack. Charge is positive, discharge is negative                                                                                                                                                         |
| `0607`        | `Temperature_Env_Bat1`            | I16  | 1     | ℃     | —   | —   | R   | End User | Ambient temperature of the first battery pack                                                                                                                                                                                                                   |
| `0608`        | `SOC_Bat1`                        | U16  | 1     | %     | —   | —   | R   | End User | No. 1 battery pack SOC                                                                                                                                                                                                                                          |
| `0609`        | `SOH_Bat1`                        | U16  | 1     | %     | —   | —   | R   | End User | No. 1 battery pack SOH                                                                                                                                                                                                                                          |
| `060A`        | `ChargeCycle_Bat1`                | U16  | 1     | cycle | —   | —   | R   | End User | Number of cycles of the first battery pack                                                                                                                                                                                                                      |
| `060B`        | `Voltage_Bat2`                    | U16  | 0.1   | V     | —   | —   | R   | End User | No. 2 battery pack voltage                                                                                                                                                                                                                                      |
| `060C`        | `Current_Bat2`                    | I16  | 0.01  | A     | —   | —   | R   | End User | The charging and discharging current of the second battery pack. Charge is positive, discharge is negative                                                                                                                                                      |
| `060D`        | `Power_Bat2`                      | I16  | 0.01  | kW    | —   | —   | R   | End User | The charging and discharging power of the second battery pack. Charge is positive, discharge is negative                                                                                                                                                        |
| `060E`        | `Temperature_Env_Bat2`            | I16  | 1     | ℃     | —   | —   | R   | End User | Ambient temperature of the second battery pack                                                                                                                                                                                                                  |
| `060F`        | `SOC_Bat2`                        | U16  | 1     | %     | —   | —   | R   | End User | 2nd battery pack SOC                                                                                                                                                                                                                                            |
| `0610`        | `SOH_Bat2`                        | U16  | 1     | %     | —   | —   | R   | End User | 2nd battery pack SOH                                                                                                                                                                                                                                            |
| `0611`        | `ChargeCycle_Bat2`                | U16  | 1     | cycle | —   | —   | R   | End User | Number of cycles of the second battery pack                                                                                                                                                                                                                     |
| `0612`        | `Voltage_Bat3`                    | U16  | 0.1   | V     | —   | —   | R   | End User | No. 3 battery pack voltage                                                                                                                                                                                                                                      |
| `0613`        | `Current_Bat3`                    | I16  | 0.01  | A     | —   | —   | R   | End User | The charging and discharging current of the third battery pack. Charge is positive, discharge is negative                                                                                                                                                       |
| `0614`        | `Power_Bat3`                      | I16  | 0.01  | kW    | —   | —   | R   | End User | The charging and discharging power of the third battery pack. Charge is positive, discharge is negative                                                                                                                                                         |
| `0615`        | `Temperature_Env_Bat3`            | I16  | 1     | ℃     | —   | —   | R   | End User | Ambient temperature of the third battery pack                                                                                                                                                                                                                   |
| `0616`        | `SOC_Bat3`                        | U16  | 1     | %     | —   | —   | R   | End User | No. 3 battery pack SOC                                                                                                                                                                                                                                          |
| `0617`        | `SOH_Bat3`                        | U16  | 1     | %     | —   | —   | R   | End User | No. 3 battery pack SOH                                                                                                                                                                                                                                          |
| `0618`        | `ChargeCycle_Bat3`                | U16  | 1     | cycle | —   | —   | R   | End User | Number of cycles of the third battery pack                                                                                                                                                                                                                      |
| `0619`        | `Voltage_Bat4`                    | U16  | 0.1   | V     | —   | —   | R   | End User | No. 4 battery pack voltage                                                                                                                                                                                                                                      |
| `061A`        | `Current_Bat4`                    | I16  | 0.01  | A     | —   | —   | R   | End User | Charging and discharging current of No. 4 battery pack. Charge is positive, discharge is negative                                                                                                                                                               |
| `061B`        | `Power_Bat4`                      | I16  | 0.01  | kW    | —   | —   | R   | End User | Charging and discharging power of the 4th battery pack. Charge is positive, discharge is negative                                                                                                                                                               |
| `061C`        | `Temperature_Env_Bat4`            | I16  | 1     | ℃     | —   | —   | R   | End User | Ambient temperature of battery pack No. 4                                                                                                                                                                                                                       |
| `061D`        | `SOC_Bat4`                        | U16  | 1     | %     | —   | —   | R   | End User | No. 4 battery pack SOC                                                                                                                                                                                                                                          |
| `061E`        | `SOH_Bat4`                        | U16  | 1     | %     | —   | —   | R   | End User | No. 4 battery pack SOH                                                                                                                                                                                                                                          |
| `061F`        | `ChargeCycle_Bat4`                | U16  | 1     | cycle | —   | —   | R   | End User | Number of cycles of the 4th battery pack                                                                                                                                                                                                                        |
| `0620`        | `Voltage_Bat5`                    | U16  | 0.1   | V     | —   | —   | R   | End User | No. 5 battery pack voltage                                                                                                                                                                                                                                      |
| `0621`        | `Current_Bat5`                    | I16  | 0.01  | A     | —   | —   | R   | End User | No. 5 battery pack charging and discharging current. Charge is positive, discharge is negative                                                                                                                                                                  |
| `0622`        | `Power_Bat5`                      | I16  | 0.01  | kW    | —   | —   | R   | End User | Charging and discharging power of No. 5 battery pack. Charge is positive, discharge is negative                                                                                                                                                                 |
| `0623`        | `Temperature_Env_Bat5`            | I16  | 1     | ℃     | —   | —   | R   | End User | Ambient temperature of battery pack No. 5                                                                                                                                                                                                                       |
| `0624`        | `SOC_Bat5`                        | U16  | 1     | %     | —   | —   | R   | End User | No. 5 battery pack SOC                                                                                                                                                                                                                                          |
| `0625`        | `SOH_Bat5`                        | U16  | 1     | %     | —   | —   | R   | End User | No. 5 battery pack SOH                                                                                                                                                                                                                                          |
| `0626`        | `ChargeCycle_Bat5`                | U16  | 1     | cycle | —   | —   | R   | End User | Number of cycles of the 5th battery pack                                                                                                                                                                                                                        |
| `0627`        | `Voltage_Bat6`                    | U16  | 0.1   | V     | —   | —   | R   | End User | No. 6 battery pack voltage                                                                                                                                                                                                                                      |
| `0628`        | `Current_Bat6`                    | I16  | 0.01  | A     | —   | —   | R   | End User | No. 6 battery pack charge and discharge current. Charge is positive, discharge is negative                                                                                                                                                                      |
| `0629`        | `Power_Bat6`                      | I16  | 0.01  | kW    | —   | —   | R   | End User | Charging and discharging power of No. 6 battery pack. Charge is positive, discharge is negative                                                                                                                                                                 |
| `062A`        | `Temperature_Env_Bat6`            | I16  | 1     | ℃     | —   | —   | R   | End User | Ambient temperature of the 6th battery pack                                                                                                                                                                                                                     |
| `062B`        | `SOC_Bat6`                        | U16  | 1     | %     | —   | —   | R   | End User | 6th battery pack SOC                                                                                                                                                                                                                                            |
| `062C`        | `SOH_Bat6`                        | U16  | 1     | %     | —   | —   | R   | End User | No. 6 battery pack SOH                                                                                                                                                                                                                                          |
| `062D`        | `ChargeCycle_Bat6`                | U16  | 1     | cycle | —   | —   | R   | End User | Number of cycles of the 6th battery pack                                                                                                                                                                                                                        |
| `062E`        | `Voltage_Bat7`                    | U16  | 0.1   | V     | —   | —   | R   | End User | No. 7 battery pack voltage                                                                                                                                                                                                                                      |
| `062F`        | `Current_Bat7`                    | I16  | 0.01  | A     | —   | —   | R   | End User | No. 7 battery pack charging and discharging current. Charge is positive, discharge is negative                                                                                                                                                                  |
| `0630`        | `Power_Bat7`                      | I16  | 0.01  | kW    | —   | —   | R   | End User | Charging and discharging power of No. 7 battery pack. Charge is positive, discharge is negative                                                                                                                                                                 |
| `0631`        | `Temperature_Env_Bat7`            | I16  | 1     | ℃     | —   | —   | R   | End User | Ambient temperature of battery pack No. 7                                                                                                                                                                                                                       |
| `0632`        | `SOC_Bat7`                        | U16  | 1     | %     | —   | —   | R   | End User | No. 7 battery pack SOC                                                                                                                                                                                                                                          |
| `0633`        | `SOH_Bat7`                        | U16  | 1     | %     | —   | —   | R   | End User | No. 7 battery pack SOH                                                                                                                                                                                                                                          |
| `0634`        | `ChargeCycle_Bat7`                | U16  | 1     | cycle | —   | —   | R   | End User | No. 7 battery pack cycle times                                                                                                                                                                                                                                  |
| `0635`        | `Voltage_Bat8`                    | U16  | 0.1   | V     | —   | —   | R   | End User | No. 8 battery pack voltage                                                                                                                                                                                                                                      |
| `0636`        | `Current_Bat8`                    | I16  | 0.01  | A     | —   | —   | R   | End User | Charging and discharging current of No. 8 battery pack. Charge is positive, discharge is negative                                                                                                                                                               |
| `0637`        | `Power_Bat8`                      | I16  | 0.01  | kW    | —   | —   | R   | End User | Charging and discharging power of No. 8 battery pack. Charge is positive, discharge is negative                                                                                                                                                                 |
| `0638`        | `Temperature_Env_Bat8`            | I16  | 1     | ℃     | —   | —   | R   | End User | Ambient temperature of the 8th battery pack                                                                                                                                                                                                                     |
| `0639`        | `SOC_Bat8`                        | U16  | 1     | %     | —   | —   | R   | End User | No. 8 battery pack SOC                                                                                                                                                                                                                                          |
| `063A`        | `SOH_Bat8`                        | U16  | 1     | %     | —   | —   | R   | End User | No. 8 battery pack SOH                                                                                                                                                                                                                                          |
| `063B`        | `ChargeCycle_Bat8`                | U16  | 1     | cycle | —   | —   | R   | End User | Number of cycles of the 8th battery pack                                                                                                                                                                                                                        |
| `063C`–`063F` | _reserved_                        | —    | —     | —     | —   | —   | —   | —        | —                                                                                                                                                                                                                                                               |
| `0640`–`0643` | `AddressMask_Realtime_Input_Bat2` | U64  | —     | —     | —   | —   | R   | End User | Each bit of this field corresponds to the validity of 64 addresses above the address of this field (including the address of this field). Bit4 represents the address where the highest bit address of this field is plus 1.<br>0 means invalid; 1 means valid. |
| `0644`        | `Voltage_Bat9`                    | U16  | 0.1   | V     | —   | —   | R   | End User | No. 9 battery pack voltage                                                                                                                                                                                                                                      |
| `0645`        | `Current_Bat9`                    | I16  | 0.01  | A     | —   | —   | R   | End User | No. 9 battery pack charging and discharging current. Charge is positive, discharge is negative                                                                                                                                                                  |
| `0646`        | `Power_Bat9`                      | I16  | 0.01  | kW    | —   | —   | R   | End User | The charging and discharging power of the 9th battery pack. Charge is positive, discharge is negative                                                                                                                                                           |
| `0647`        | `Temperature_Env_Bat9`            | I16  | 1     | ℃     | —   | —   | R   | End User | Ambient temperature of the 9th battery pack                                                                                                                                                                                                                     |
| `0648`        | `SOC_Bat9`                        | U16  | 1     | %     | —   | —   | R   | End User | No. 9 battery pack SOC                                                                                                                                                                                                                                          |
| `0649`        | `SOH_Bat9`                        | U16  | 1     | %     | —   | —   | R   | End User | No. 9 battery pack SOH                                                                                                                                                                                                                                          |
| `064A`        | `ChargeCycle_Bat9`                | U16  | 1     | cycle | —   | —   | R   | End User | Number of cycles of the 9th battery pack                                                                                                                                                                                                                        |
| `064B`        | `Voltage_Bat10`                   | U16  | 0.1   | V     | —   | —   | R   | End User | No. 10 battery pack voltage                                                                                                                                                                                                                                     |
| `064C`        | `Current_Bat10`                   | I16  | 0.01  | A     | —   | —   | R   | End User | No. 10 battery pack charge and discharge current. Charge is positive, discharge is negative                                                                                                                                                                     |
| `064D`        | `Power_Bat10`                     | I16  | 0.01  | kW    | —   | —   | R   | End User | Charging and discharging power of No. 10 battery pack. Charge is positive, discharge is negative                                                                                                                                                                |
| `064E`        | `Temperature_Env_Bat10`           | I16  | 1     | ℃     | —   | —   | R   | End User | Ambient temperature of No. 10 battery pack                                                                                                                                                                                                                      |
| `064F`        | `SOC_Bat10`                       | U16  | 1     | %     | —   | —   | R   | End User | No. 10 battery pack SOC                                                                                                                                                                                                                                         |
| `0650`        | `SOH_Bat10`                       | U16  | 1     | %     | —   | —   | R   | End User | No. 10 battery pack SOH                                                                                                                                                                                                                                         |
| `0651`        | `ChargeCycle_Bat10`               | U16  | 1     | cycle | —   | —   | R   | End User | Number of cycles of the 10th battery pack                                                                                                                                                                                                                       |
| `0652`        | `Voltage_Bat11`                   | U16  | 0.1   | V     | —   | —   | R   | End User | No. 11 battery pack voltage                                                                                                                                                                                                                                     |
| `0653`        | `Current_Bat11`                   | I16  | 0.01  | A     | —   | —   | R   | End User | The charging and discharging current of No. 11 battery pack. Charge is positive, discharge is negative                                                                                                                                                          |
| `0654`        | `Power_Bat11`                     | I16  | 0.01  | kW    | —   | —   | R   | End User | Charging and discharging power of No. 11 battery pack. Charge is positive, discharge is negative                                                                                                                                                                |
| `0655`        | `Temperature_Env_Bat11`           | I16  | 1     | ℃     | —   | —   | R   | End User | Ambient temperature of battery pack No. 11                                                                                                                                                                                                                      |
| `0656`        | `SOC_Bat11`                       | U16  | 1     | %     | —   | —   | R   | End User | No. 11 battery pack SOC                                                                                                                                                                                                                                         |
| `0657`        | `SOH_Bat11`                       | U16  | 1     | %     | —   | —   | R   | End User | No. 11 battery pack SOH                                                                                                                                                                                                                                         |
| `0658`        | `ChargeCycle_Bat11`               | U16  | 1     | cycle | —   | —   | R   | End User | Number of cycles of the 11th battery pack                                                                                                                                                                                                                       |
| `0659`        | `Voltage_Bat12`                   | U16  | 0.1   | V     | —   | —   | R   | End User | No. 12 battery pack voltage                                                                                                                                                                                                                                     |
| `065A`        | `Current_Bat12`                   | I16  | 0.01  | A     | —   | —   | R   | End User | Charging and discharging current of No. 12 battery pack. Charge is positive, discharge is negative                                                                                                                                                              |
| `065B`        | `Power_Bat12`                     | I16  | 0.01  | kW    | —   | —   | R   | End User | Charging and discharging power of No. 12 battery pack. Charge is positive, discharge is negative                                                                                                                                                                |
| `065C`        | `Temperature_Env_Bat12`           | I16  | 1     | ℃     | —   | —   | R   | End User | Ambient temperature of the 12th battery pack                                                                                                                                                                                                                    |
| `065D`        | `SOC_Bat12`                       | U16  | 1     | %     | —   | —   | R   | End User | No. 12 battery pack SOC                                                                                                                                                                                                                                         |
| `065E`        | `SOH_Bat12`                       | U16  | 1     | %     | —   | —   | R   | End User | No. 12 battery pack SOH                                                                                                                                                                                                                                         |
| `065F`        | `ChargeCycle_Bat12`               | U16  | 1     | cycle | —   | —   | R   | End User | Number of cycles of the 12th battery pack                                                                                                                                                                                                                       |
| `0660`–`0666` | _reserved_                        | —    | —     | —     | —   | —   | —   | —        | —                                                                                                                                                                                                                                                               |
| `0667`        | `Power_Bat_Total`                 | I16  | 0.1   | kW    | —   | —   | R   | End User | Total battery charge and discharge power. Charge is positive, discharge is negative                                                                                                                                                                             |
| `0668`        | `SOC_Bat_Average`                 | U16  | 1     | %     | —   | —   | R   | End User | Summarize the average value of battery pack SOC                                                                                                                                                                                                                 |
| `0669`        | `SOH_Bat`                         | U16  | 1     | %     | —   | —   | R   | End User | Summary battery pack SOH                                                                                                                                                                                                                                        |
| `066A`–`067F` | _reserved_                        | —    | —     | —     | —   | —   | —   | —        | —                                                                                                                                                                                                                                                               |

#### Power (0x0680-0x06BF)

| Address       | Field                                         | Type | Scale | Unit | Min | Max | R/W | Access   | Description                                                                                                                                                                                                                                                     |
| ------------- | --------------------------------------------- | ---- | ----- | ---- | --- | --- | --- | -------- | --------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------- |
| `0680`–`0683` | `AddressMask_Realtime_ElectricityStatistics1` | U64  | —     | —    | —   | —   | R   | End User | Each bit of this field corresponds to the validity of 64 addresses above the address of this field (including the address of this field). Bit4 represents the address where the highest bit address of this field is plus 1.<br>0 means invalid; 1 means valid. |
| `0684`–`0685` | `PV_Generation_Today`                         | U32  | 0.01  | kWh  | —   | —   | R   | End User | Power generation of the day                                                                                                                                                                                                                                     |
| `0686`–`0687` | `PV_Generation_Total`                         | U32  | 0.1   | kWh  | —   | —   | R   | End User | Total power generation time                                                                                                                                                                                                                                     |
| `0688`–`0689` | `Load_Consumption_Today`                      | U32  | 0.01  | kWh  | —   | —   | R   | End User | Load power consumption of the day                                                                                                                                                                                                                               |
| `068A`–`068B` | `Load_Consumption_Total`                      | U32  | 0.1   | kWh  | —   | —   | R   | End User | Total load power consumption                                                                                                                                                                                                                                    |
| `068C`–`068D` | `Energy_Purchase_Today`                       | U32  | 0.01  | kWh  | —   | —   | R   | End User | Buy electricity on the day                                                                                                                                                                                                                                      |
| `068E`–`068F` | `Energy_Purchase_Total`                       | U32  | 0.1   | kWh  | —   | —   | R   | End User | Total electricity purchased                                                                                                                                                                                                                                     |
| `0690`–`0691` | `Energy_Selling_Today`                        | U32  | 0.01  | kWh  | —   | —   | R   | End User | Electricity sold on the day                                                                                                                                                                                                                                     |
| `0692`–`0693` | `Energy_Selling_Total`                        | U32  | 0.1   | kWh  | —   | —   | R   | End User | Total electricity sold                                                                                                                                                                                                                                          |
| `0694`–`0695` | `Bat_Charge_Today`                            | U32  | 0.01  | kWh  | —   | —   | R   | End User | Battery charge capacity of the day                                                                                                                                                                                                                              |
| `0696`–`0697` | `Bat_Charge_Total`                            | U32  | 0.1   | kWh  | —   | —   | R   | End User | Total battery charge                                                                                                                                                                                                                                            |
| `0698`–`0699` | `Bat_Discharge_Today`                         | U32  | 0.01  | kWh  | —   | —   | R   | End User | Battery discharge capacity of the day                                                                                                                                                                                                                           |
| `069A`–`069B` | `Bat_Discharge_Total`                         | U32  | 0.1   | kWh  | —   | —   | R   | End User | Total battery discharge                                                                                                                                                                                                                                         |
| `069C`–`06BF` | _reserved_                                    | —    | —     | —    | —   | —   | —   | —        | —                                                                                                                                                                                                                                                               |

#### Internal info (0x06C0-0x06FF)

| Address       | Field                                  | Type | Scale | Unit | Min | Max | R/W | Access    | Description                                                                                                                                                                                                                                                    |
| ------------- | -------------------------------------- | ---- | ----- | ---- | --- | --- | --- | --------- | -------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------- |
| `06C0`–`06C3` | `AddressMask_Realtime_ClassifiedInfo1` | U64  | —     | —    | —   | —   | R   | Installer | Each bit of this field corresponds to the validity of 64 addresses above the address of this field (including the address of this field). Bit4 represents the address where the highest bit address of this field is plus 1.<br>0 means invalid; 1 means valid |
| `06C4`        | `GFCI`                                 | U16  | 1     | mA   | —   | —   | R   | Installer | Leakage current                                                                                                                                                                                                                                                |
| `06C5`        | `Current_Bus_Balance`                  | I16  | 0.01  | A    | —   | —   | R   | Installer | Balance current                                                                                                                                                                                                                                                |
| `06C6`        | `DCI_R`                                | I16  | 1     | mA   | —   | —   | R   | Installer | R-phase current DC component                                                                                                                                                                                                                                   |
| `06C7`        | `DCI_S`                                | I16  | 1     | mA   | —   | —   | R   | Installer | S-phase current DC component                                                                                                                                                                                                                                   |
| `06C8`        | `DCI_T`                                | I16  | 1     | mA   | —   | —   | R   | Installer | T-phase current DC component                                                                                                                                                                                                                                   |
| `06C9`        | `DCV_R`                                | I16  | 1     | mV   | —   | —   | R   | Installer | R-phase voltage DC component                                                                                                                                                                                                                                   |
| `06CA`        | `DCV_S`                                | I16  | 1     | mV   | —   | —   | R   | Installer | S-phase voltage DC component                                                                                                                                                                                                                                   |
| `06CB`        | `DCV_T`                                | I16  | 1     | mV   | —   | —   | R   | Installer | T-phase voltage DC component                                                                                                                                                                                                                                   |
| `06CC`        | `Voltage_Bus`                          | U16  | 0.1   | V    | —   | —   | R   | Installer | Total BUS voltage                                                                                                                                                                                                                                              |
| `06CD`        | `Voltage_Bus_P`                        | U16  | 0.1   | V    | —   | —   | R   | Installer | BUS positive voltage                                                                                                                                                                                                                                           |
| `06CE`        | `Voltage_Bus_N`                        | U16  | 0.1   | V    | —   | —   | R   | Installer | BUS negative voltage                                                                                                                                                                                                                                           |
| `06CF`        | `Voltage_Bus_LLC`                      | U16  | 0.1   | V    | —   | —   | R   | Installer | LLC Bus voltage                                                                                                                                                                                                                                                |
| `06D0`        | `Current_BuckBoost`                    | I16  | 0.01  | A    | —   | —   | R   | Installer | BuckBoost current                                                                                                                                                                                                                                              |
| `06D1`        | `Voltage_Bus_P_Half`                   | U16  | 0.1   | V    | —   | —   | R   | —         | BUS positive half voltage                                                                                                                                                                                                                                      |
| `06D2`        | `Voltage_Bus_N_Half`                   | U16  | 0.1   | V    | —   | —   | R   | —         | BUS negative half voltage                                                                                                                                                                                                                                      |
| `06D3`        | `FlyingCap_Voltage1`                   | U16  | 0.1   | V    | —   | —   | R   | —         | PV1 flying capacitor voltage                                                                                                                                                                                                                                   |
| `06D4`        | `FlyingCap_Voltage2`                   | U16  | 0.1   | V    | —   | —   | R   | —         | PV2 flying capacitor voltage                                                                                                                                                                                                                                   |
| `06D5`        | `FlyingCap_Voltage3`                   | U16  | 0.1   | V    | —   | —   | R   | —         | PV3 flying capacitor voltage                                                                                                                                                                                                                                   |
| `06D6`        | `FlyingCap_Voltage4`                   | U16  | 0.1   | V    | —   | —   | R   | —         | PV4 flying capacitor voltage                                                                                                                                                                                                                                   |
| `06D7`        | `FlyingCap_Voltage5`                   | U16  | 0.1   | V    | —   | —   | R   | —         | PV5 flying capacitor voltage                                                                                                                                                                                                                                   |
| `06D8`        | `FlyingCap_Voltage6`                   | U16  | 0.1   | V    | —   | —   | R   | —         | PV6 flying capacitor voltage                                                                                                                                                                                                                                   |
| `06D9`        | `FlyingCap_Voltage7`                   | U16  | 0.1   | V    | —   | —   | R   | —         | PV7 flying capacitor voltage                                                                                                                                                                                                                                   |
| `06DA`        | `FlyingCap_Voltage8`                   | U16  | 0.1   | V    | —   | —   | R   | —         | PV8 flying capacitor voltage                                                                                                                                                                                                                                   |
| `06DB`        | `FlyingCap_Voltage9`                   | U16  | 0.1   | V    | —   | —   | R   | —         | PV9 flying capacitor voltage                                                                                                                                                                                                                                   |
| `06DC`        | `FlyingCap_Voltage10`                  | U16  | 0.1   | V    | —   | —   | R   | —         | PV10 flying capacitor voltage                                                                                                                                                                                                                                  |
| `06DD`        | `FlyingCap_Voltage11`                  | U16  | 0.1   | V    | —   | —   | R   | —         | PV11 flying capacitor voltage                                                                                                                                                                                                                                  |
| `06DE`        | `FlyingCap_Voltage12`                  | U16  | 0.1   | V    | —   | —   | R   | —         | PV12 flying capacitor voltage                                                                                                                                                                                                                                  |
| `06DF`        | `FlyingCap_Voltage13`                  | U16  | 0.1   | V    | —   | —   | R   | —         | PV13 flying capacitor voltage                                                                                                                                                                                                                                  |
| `06E0`        | `FlyingCap_Voltage14`                  | U16  | 0.1   | V    | —   | —   | R   | —         | PV14 flying capacitor voltage                                                                                                                                                                                                                                  |
| `06E1`        | `FlyingCap_Voltage15`                  | U16  | 0.1   | V    | —   | —   | R   | —         | PV15 flying capacitor voltage                                                                                                                                                                                                                                  |
| `06E2`        | `FlyingCap_Voltage16`                  | U16  | 0.1   | V    | —   | —   | R   | —         | PV16 flying capacitor voltage                                                                                                                                                                                                                                  |
| `06E3`–`06FF` | _reserved_                             | —    | —     | —    | —   | —   | —   | —         | —                                                                                                                                                                                                                                                              |

#### Combined info (0x0700-0x077F)

| Address       | Field                                | Type | Scale | Unit | Min | Max | R/W | Access    | Description                                                                                                                                                                                                                                                    |
| ------------- | ------------------------------------ | ---- | ----- | ---- | --- | --- | --- | --------- | -------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------- |
| `0700`–`0703` | `AddressMask_Realtime_CombinerInfo1` | U64  | —     | —    | —   | —   | R   | Installer | Each bit of this field corresponds to the validity of 64 addresses above the address of this field (including the address of this field). Bit4 represents the address where the highest bit address of this field is plus 1.<br>0 means invalid; 1 means valid |
| `0704`        | `Voltage_Group1`                     | U16  | 0.1   | V    | —   | —   | R   | —         | The first group of bus voltage                                                                                                                                                                                                                                 |
| `0705`        | `Current_Group1_Branch1`             | U16  | 0.01  | A    | —   | —   | R   | —         | The first group of the first string current                                                                                                                                                                                                                    |
| `0706`        | `Current_Group1_Branch2`             | U16  | 0.01  | A    | —   | —   | R   | —         | The first group and the second string current                                                                                                                                                                                                                  |
| `0707`        | `Voltage_Group2`                     | U16  | 0.1   | V    | —   | —   | R   | —         | The second group of bus voltage                                                                                                                                                                                                                                |
| `0708`        | `Current_Group2_Branch1`             | U16  | 0.01  | A    | —   | —   | R   | —         | 2nd group 1st string current                                                                                                                                                                                                                                   |
| `0709`        | `Current_Group2_Branch2`             | U16  | 0.01  | A    | —   | —   | R   | —         | 2nd group 2nd string current                                                                                                                                                                                                                                   |
| `070A`        | `Voltage_Group3`                     | U16  | 0.1   | V    | —   | —   | R   | —         | The third group of bus voltage                                                                                                                                                                                                                                 |
| `070B`        | `Current_Group3_Branch1`             | U16  | 0.01  | A    | —   | —   | R   | —         | 3rd group 1st string current                                                                                                                                                                                                                                   |
| `070C`        | `Current_Group3_Branch2`             | U16  | 0.01  | A    | —   | —   | R   | —         | 3rd group 2nd string current                                                                                                                                                                                                                                   |
| `070D`        | `Voltage_Group4`                     | U16  | 0.1   | V    | —   | —   | R   | —         | Group 4 bus voltage                                                                                                                                                                                                                                            |
| `070E`        | `Current_Group4_Branch1`             | U16  | 0.01  | A    | —   | —   | R   | —         | 4th group 1st string current                                                                                                                                                                                                                                   |
| `070F`        | `Current_Group4_Branch2`             | U16  | 0.01  | A    | —   | —   | R   | —         | 4th group 2nd string current                                                                                                                                                                                                                                   |
| `0710`        | `Voltage_Group5`                     | U16  | 0.1   | V    | —   | —   | R   | —         | Group 5 bus voltage                                                                                                                                                                                                                                            |
| `0711`        | `Current_Group5_Branch1`             | U16  | 0.01  | A    | —   | —   | R   | —         | 5th group 1st string current                                                                                                                                                                                                                                   |
| `0712`        | `Current_Group5_Branch2`             | U16  | 0.01  | A    | —   | —   | R   | —         | 5th group 2nd string current                                                                                                                                                                                                                                   |
| `0713`        | `Voltage_Group6`                     | U16  | 0.1   | V    | —   | —   | R   | —         | Group 6 bus voltage                                                                                                                                                                                                                                            |
| `0714`        | `Current_Group6_Branch1`             | U16  | 0.01  | A    | —   | —   | R   | —         | 6th group 1st string current                                                                                                                                                                                                                                   |
| `0715`        | `Current_Group6_Branch2`             | U16  | 0.01  | A    | —   | —   | R   | —         | 6th group 2nd string current                                                                                                                                                                                                                                   |
| `0716`        | `Voltage_Group7`                     | U16  | 0.1   | V    | —   | —   | R   | —         | Group 7 bus voltage                                                                                                                                                                                                                                            |
| `0717`        | `Current_Group7_Branch1`             | U16  | 0.01  | A    | —   | —   | R   | —         | 7th group 1st string current                                                                                                                                                                                                                                   |
| `0718`        | `Current_Group7_Branch2`             | U16  | 0.01  | A    | —   | —   | R   | —         | 7th group 2nd string current                                                                                                                                                                                                                                   |
| `0719`        | `Voltage_Group8`                     | U16  | 0.1   | V    | —   | —   | R   | —         | Group 8 bus voltage                                                                                                                                                                                                                                            |
| `071A`        | `Current_Group8_Branch1`             | U16  | 0.01  | A    | —   | —   | R   | —         | 8th group 1st string current                                                                                                                                                                                                                                   |
| `071B`        | `Current_Group8_Branch2`             | U16  | 0.01  | A    | —   | —   | R   | —         | 8th group 2nd string current                                                                                                                                                                                                                                   |
| `071C`        | `Voltage_Group9`                     | U16  | 0.1   | V    | —   | —   | R   | —         | Group 9 bus voltage                                                                                                                                                                                                                                            |
| `071D`        | `Current_Group9_Branch1`             | U16  | 0.01  | A    | —   | —   | R   | —         | 9th group 1st string current                                                                                                                                                                                                                                   |
| `071E`        | `Current_Group9_Branch2`             | U16  | 0.01  | A    | —   | —   | R   | —         | 9th group 2nd string current                                                                                                                                                                                                                                   |
| `071F`        | `Voltage_Group10`                    | U16  | 0.1   | V    | —   | —   | R   | —         | Group 10 bus voltage                                                                                                                                                                                                                                           |
| `0720`        | `Current_Group10_Branch1`            | U16  | 0.01  | A    | —   | —   | R   | —         | 10th group 1st string current                                                                                                                                                                                                                                  |
| `0721`        | `Current_Group10_Branch2`            | U16  | 0.01  | A    | —   | —   | R   | —         | 10th group 2nd string current                                                                                                                                                                                                                                  |
| `0722`        | `Voltage_Group11`                    | U16  | 0.1   | V    | —   | —   | R   | —         | Group 11 bus voltage                                                                                                                                                                                                                                           |
| `0723`        | `Current_Group11_Branch1`            | U16  | 0.01  | A    | —   | —   | R   | —         | 11th group 1st string current                                                                                                                                                                                                                                  |
| `0724`        | `Current_Group11_Branch2`            | U16  | 0.01  | A    | —   | —   | R   | —         | 11th group 2nd string current                                                                                                                                                                                                                                  |
| `0725`        | `Voltage_Group12`                    | U16  | 0.1   | V    | —   | —   | R   | —         | The 12th group of bus voltage                                                                                                                                                                                                                                  |
| `0726`        | `Current_Group12_Branch1`            | U16  | 0.01  | A    | —   | —   | R   | —         | 12th group 1st string current                                                                                                                                                                                                                                  |
| `0727`        | `Current_Group12_Branch2`            | U16  | 0.01  | A    | —   | —   | R   | —         | 12th group 2nd string current                                                                                                                                                                                                                                  |
| `0728`        | `Voltage_Group13`                    | U16  | 0.1   | V    | —   | —   | R   | —         | Group 13 bus voltage                                                                                                                                                                                                                                           |
| `0729`        | `Current_Group13_Branch1`            | U16  | 0.01  | A    | —   | —   | R   | —         | 13th group 1st string current                                                                                                                                                                                                                                  |
| `072A`        | `Current_Group13_Branch2`            | U16  | 0.01  | A    | —   | —   | R   | —         | 13th group 2nd string current                                                                                                                                                                                                                                  |
| `072B`        | `Voltage_Group14`                    | U16  | 0.1   | V    | —   | —   | R   | —         | Group 14 bus voltage                                                                                                                                                                                                                                           |
| `072C`        | `Current_Group14_Branch1`            | U16  | 0.01  | A    | —   | —   | R   | —         | The 14th group and the 1st string current                                                                                                                                                                                                                      |
| `072D`        | `Current_Group14_Branch2`            | U16  | 0.01  | A    | —   | —   | R   | —         | The 14th group and the 2nd string current                                                                                                                                                                                                                      |
| `072E`        | `Voltage_Group15`                    | U16  | 0.1   | V    | —   | —   | R   | —         | Group 15 bus voltage                                                                                                                                                                                                                                           |
| `072F`        | `Current_Group15_Branch1`            | U16  | 0.01  | A    | —   | —   | R   | —         | 15th group 1st string current                                                                                                                                                                                                                                  |
| `0730`        | `Current_Group15_Branch2`            | U16  | 0.01  | A    | —   | —   | R   | —         | 15th group 2nd string current                                                                                                                                                                                                                                  |
| `0731`        | `Voltage_Group16`                    | U16  | 0.1   | V    | —   | —   | R   | —         | The 16th group of bus voltage                                                                                                                                                                                                                                  |
| `0732`        | `Current_Group16_Branch1`            | U16  | 0.01  | A    | —   | —   | R   | —         | The 16th group of the first string current                                                                                                                                                                                                                     |
| `0733`        | `Current_Group16_Branch2`            | U16  | 0.01  | A    | —   | —   | R   | —         | 16th group 2nd string current                                                                                                                                                                                                                                  |
| `0734`–`073F` | _reserved_                           | —    | —     | —    | —   | —   | —   | —         | —                                                                                                                                                                                                                                                              |
| `0740`–`0743` | `AddressMask_Realtime_CombinerInfo2` | U64  | —     | —    | —   | —   | R   | Installer | Each bit of this field corresponds to the validity of 64 addresses above the address of this field (including the address of this field). Bit4 represents the address where the highest bit address of this field is plus 1.<br>0 means invalid; 1 means valid |
| `0744`–`077F` | _reserved_                           | —    | —     | —    | —   | —   | —   | —         | —                                                                                                                                                                                                                                                              |

#### Arcing information (0x0780-0x07BF)

| Address       | Field                           | Type | Scale | Unit | Min | Max | R/W | Access    | Description                                                                                                                                                                                                                                                    |
| ------------- | ------------------------------- | ---- | ----- | ---- | --- | --- | --- | --------- | -------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------- |
| `0780`–`0783` | `AddressMask_Realtime_ArcInfo3` | U64  | —     | —    | —   | —   | R   | Installer | Each bit of this field corresponds to the validity of 64 addresses above the address of this field (including the address of this field). Bit4 represents the address where the highest bit address of this field is plus 1.<br>0 means invalid; 1 means valid |
| `0784`        | `ArcStrength_Channel1`          | I16  | 1     | —    | —   | —   | R   | —         | Real-time arc intensity monitored by channel 1                                                                                                                                                                                                                 |
| `0785`        | `ArcStrength_Channel2`          | I16  | 1     | —    | —   | —   | R   | —         | Real-time arc intensity monitored by channel 2                                                                                                                                                                                                                 |
| `0786`        | `ArcStrength_Channel3`          | I16  | 1     | —    | —   | —   | R   | —         | Real-time arc intensity monitored by channel 3                                                                                                                                                                                                                 |
| `0787`        | `ArcStrength_Channel4`          | I16  | 1     | —    | —   | —   | R   | —         | Real-time arc intensity monitored by channel 4                                                                                                                                                                                                                 |
| `0788`        | `ArcStrength_Channel5`          | I16  | 1     | —    | —   | —   | R   | —         | Real-time arc intensity monitored by channel 5                                                                                                                                                                                                                 |
| `0789`        | `ArcStrength_Channel6`          | I16  | 1     | —    | —   | —   | R   | —         | Real-time arc intensity monitored by channel 6                                                                                                                                                                                                                 |
| `078A`        | `ArcStrength_Channel7`          | I16  | 1     | —    | —   | —   | R   | —         | Real-time arc intensity monitored by channel 7                                                                                                                                                                                                                 |
| `078B`        | `ArcStrength_Channel8`          | I16  | 1     | —    | —   | —   | R   | —         | Real-time arc intensity monitored by channel 8                                                                                                                                                                                                                 |
| `078C`        | `ArcStrength_Channel9`          | I16  | 1     | —    | —   | —   | R   | —         | Real-time arc intensity monitored by channel 9                                                                                                                                                                                                                 |
| `078D`        | `ArcStrength_Channel10`         | I16  | 1     | —    | —   | —   | R   | —         | Real-time arc intensity monitored by channel 10                                                                                                                                                                                                                |
| `078E`        | `ArcStrength_Channel11`         | I16  | 1     | —    | —   | —   | R   | —         | Real-time arc intensity monitored by channel 11                                                                                                                                                                                                                |
| `078F`        | `ArcStrength_Channel12`         | I16  | 1     | —    | —   | —   | R   | —         | Real-time arc intensity monitored by channel 12                                                                                                                                                                                                                |
| `0790`        | `ArcStrength_Channel13`         | I16  | 1     | —    | —   | —   | R   | —         | Real-time arc intensity monitored by channel 13                                                                                                                                                                                                                |
| `0791`        | `ArcStrength_Channel14`         | I16  | 1     | —    | —   | —   | R   | —         | Real-time arc intensity monitored by channel 14                                                                                                                                                                                                                |
| `0792`        | `ArcStrength_Channel15`         | I16  | 1     | —    | —   | —   | R   | —         | Real-time arc intensity monitored by channel 15                                                                                                                                                                                                                |
| `0793`        | `ArcStrength_Channel16`         | I16  | 1     | —    | —   | —   | R   | —         | Real-time arc intensity monitored by channel 16                                                                                                                                                                                                                |
| `0794`        | `ArcStrength_Channel17`         | I16  | 1     | —    | —   | —   | R   | —         | Real-time arc intensity monitored by channel 17                                                                                                                                                                                                                |
| `0795`        | `ArcStrength_Channel18`         | I16  | 1     | —    | —   | —   | R   | —         | Real-time arc intensity monitored by channel 18                                                                                                                                                                                                                |
| `0796`        | `ArcStrength_Channel19`         | I16  | 1     | —    | —   | —   | R   | —         | Real-time arc intensity monitored by channel 19                                                                                                                                                                                                                |
| `0797`        | `ArcStrength_Channel20`         | I16  | 1     | —    | —   | —   | R   | —         | Real-time arc intensity monitored by channel 20                                                                                                                                                                                                                |
| `0798`        | `ArcStrength_Channel21`         | I16  | 1     | —    | —   | —   | R   | —         | Real-time arc intensity monitored by channel 21                                                                                                                                                                                                                |
| `0799`        | `ArcStrength_Channel22`         | I16  | 1     | —    | —   | —   | R   | —         | Real-time arc intensity monitored by channel 22                                                                                                                                                                                                                |
| `079A`        | `ArcStrength_Channel23`         | I16  | 1     | —    | —   | —   | R   | —         | Real-time arc intensity monitored by channel 23                                                                                                                                                                                                                |
| `079B`        | `ArcStrength_Channel24`         | I16  | 1     | —    | —   | —   | R   | —         | Real-time arc intensity monitored by channel 24                                                                                                                                                                                                                |
| `079C`        | `ArcStrength_Channel25`         | I16  | 1     | —    | —   | —   | R   | —         | Real-time arc intensity monitored by channel 25                                                                                                                                                                                                                |
| `079D`        | `ArcStrength_Channel26`         | I16  | 1     | —    | —   | —   | R   | —         | Real-time arc intensity monitored by channel 26                                                                                                                                                                                                                |
| `079E`        | `ArcStrength_Channel27`         | I16  | 1     | —    | —   | —   | R   | —         | Real-time arc intensity monitored by channel 27                                                                                                                                                                                                                |
| `079F`        | `ArcStrength_Channel28`         | I16  | 1     | —    | —   | —   | R   | —         | Real-time arc intensity monitored by channel 28                                                                                                                                                                                                                |
| `07A0`        | `ArcStrength_Channel29`         | I16  | 1     | —    | —   | —   | R   | —         | Real-time arc intensity monitored by channel 29                                                                                                                                                                                                                |
| `07A1`        | `ArcStrength_Channel30`         | I16  | 1     | —    | —   | —   | R   | —         | Real-time arc intensity monitored by channel 30                                                                                                                                                                                                                |
| `07A2`        | `ArcStrength_history_Channel1`  | I16  | 1     | —    | —   | —   | R   | —         | Record the monitored arc intensity history after channel 1 is powered on<br>Maximum value, automatically cleared after power failure                                                                                                                           |
| `07A3`        | `ArcStrength_history_Channel2`  | I16  | 1     | —    | —   | —   | R   | —         | Record the monitored arc intensity history after channel 2 is powered on<br>Maximum value, automatically cleared after power failure                                                                                                                           |
| `07A4`        | `ArcStrength_history_Channel3`  | I16  | 1     | —    | —   | —   | R   | —         | Record the monitored arc intensity history after channel 3 is powered on<br>Maximum value, automatically cleared after power failure                                                                                                                           |
| `07A5`        | `ArcStrength_history_Channel4`  | I16  | 1     | —    | —   | —   | R   | —         | Record the monitored arc intensity history after channel 4 is powered on<br>Maximum value, automatically cleared after power failure                                                                                                                           |
| `07A6`        | `ArcStrength_history_Channel5`  | I16  | 1     | —    | —   | —   | R   | —         | Record the monitored arc intensity history after channel 5 is powered on<br>Maximum value, automatically cleared after power failure                                                                                                                           |
| `07A7`        | `ArcStrength_history_Channel6`  | I16  | 1     | —    | —   | —   | R   | —         | Record the monitored arc intensity history after channel 6 is powered on<br>Maximum value, automatically cleared after power failure                                                                                                                           |
| `07A8`        | `ArcStrength_history_Channel7`  | I16  | 1     | —    | —   | —   | R   | —         | Record the monitored arc intensity history after channel 7 is powered on<br>Maximum value, automatically cleared after power failure                                                                                                                           |
| `07A9`        | `ArcStrength_history_Channel8`  | I16  | 1     | —    | —   | —   | R   | —         | Record the monitored arc intensity history after channel 8 is powered on<br>Maximum value, automatically cleared after power failure                                                                                                                           |
| `07AA`        | `ArcStrength_history_Channel9`  | I16  | 1     | —    | —   | —   | R   | —         | Record the monitored arc intensity history after channel 9 is powered on<br>Maximum value, automatically cleared after power failure                                                                                                                           |
| `07AB`        | `ArcStrength_history_Channel10` | I16  | 1     | —    | —   | —   | R   | —         | Record the monitored arc intensity history after channel 10 is powered on<br>Maximum value, automatically cleared after power failure                                                                                                                          |
| `07AC`        | `ArcStrength_history_Channel11` | I16  | 1     | —    | —   | —   | R   | —         | Record the monitored arc intensity history after channel 11 is powered on<br>Maximum value, automatically cleared after power failure                                                                                                                          |
| `07AD`        | `ArcStrength_history_Channel12` | I16  | 1     | —    | —   | —   | R   | —         | Record the monitored arc intensity history after channel 12 is powered on<br>Maximum value, automatically cleared after power failure                                                                                                                          |
| `07AE`        | `ArcStrength_history_Channel13` | I16  | 1     | —    | —   | —   | R   | —         | Record the monitored arc intensity history after channel 13 is powered on<br>Maximum value, automatically cleared after power failure                                                                                                                          |
| `07AF`        | `ArcStrength_history_Channel14` | I16  | 1     | —    | —   | —   | R   | —         | Record the monitored arc intensity history after channel 14 is powered on<br>Maximum value, automatically cleared after power failure                                                                                                                          |
| `07B0`        | `ArcStrength_history_Channel15` | I16  | 1     | —    | —   | —   | R   | —         | Record the monitored arc intensity history after channel 15 is powered on<br>Maximum value, automatically cleared after power failure                                                                                                                          |
| `07B1`        | `ArcStrength_history_Channel16` | I16  | 1     | —    | —   | —   | R   | —         | Record the monitored arc intensity history after channel 16 is powered on<br>Maximum value, automatically cleared after power failure                                                                                                                          |
| `07B2`        | `ArcStrength_history_Channel17` | I16  | 1     | —    | —   | —   | R   | —         | Record the monitored arc intensity history after channel 17 is powered on<br>Maximum value, automatically cleared after power failure                                                                                                                          |
| `07B3`        | `ArcStrength_history_Channel18` | I16  | 1     | —    | —   | —   | R   | —         | Record the monitored arc intensity history after channel 18 is powered on<br>Maximum value, automatically cleared after power failure                                                                                                                          |
| `07B4`        | `ArcStrength_history_Channel19` | I16  | 1     | —    | —   | —   | R   | —         | Record the monitored arc intensity history after channel 19 is powered on<br>Maximum value, automatically cleared after power failure                                                                                                                          |
| `07B5`        | `ArcStrength_history_Channel20` | I16  | 1     | —    | —   | —   | R   | —         | Record the monitored arc intensity history after channel 20 is powered on<br>Maximum value, automatically cleared after power failure                                                                                                                          |
| `07B6`        | `ArcStrength_history_Channel21` | I16  | 1     | —    | —   | —   | R   | —         | Record the monitored arc intensity history after channel 21 is powered on<br>Maximum value, automatically cleared after power failure                                                                                                                          |
| `07B7`        | `ArcStrength_history_Channel22` | I16  | 1     | —    | —   | —   | R   | —         | Record the monitored arc intensity history after channel 22 is powered on<br>Maximum value, automatically cleared after power failure                                                                                                                          |
| `07B8`        | `ArcStrength_history_Channel23` | I16  | 1     | —    | —   | —   | R   | —         | Record the monitored arc intensity history after channel 23 is powered on<br>Maximum value, automatically cleared after power failure                                                                                                                          |
| `07B9`        | `ArcStrength_history_Channel24` | I16  | 1     | —    | —   | —   | R   | —         | Record the monitored arc intensity history after channel 24 is powered on<br>Maximum value, automatically cleared after power failure                                                                                                                          |
| `07BA`        | `ArcStrength_history_Channel25` | I16  | 1     | —    | —   | —   | R   | —         | Record the monitored arc intensity history after channel 25 is powered on<br>Maximum value, automatically cleared after power failure                                                                                                                          |
| `07BB`        | `ArcStrength_history_Channel26` | I16  | 1     | —    | —   | —   | R   | —         | Record the monitored arc intensity history after channel 26 is powered on<br>Maximum value, automatically cleared after power failure                                                                                                                          |
| `07BC`        | `ArcStrength_history_Channel27` | I16  | 1     | —    | —   | —   | R   | —         | Record the monitored arc intensity history after channel 27 is powered on<br>Maximum value, automatically cleared after power failure                                                                                                                          |
| `07BD`        | `ArcStrength_history_Channel28` | I16  | 1     | —    | —   | —   | R   | —         | Record the monitored arc intensity history after channel 28 is powered on<br>Maximum value, automatically cleared after power failure                                                                                                                          |
| `07BE`        | `ArcStrength_history_Channel29` | I16  | 1     | —    | —   | —   | R   | —         | Record the monitored arc intensity history after channel 29 is powered on<br>Maximum value, automatically cleared after power failure                                                                                                                          |
| `07BF`        | `ArcStrength_history_Channel30` | I16  | 1     | —    | —   | —   | R   | —         | Record the monitored arc intensity history after channel 30 is powered on<br>Maximum value, automatically cleared after power failure                                                                                                                          |

### Safety Parameter Area(0x0800-0x0FFF)

_Grouping heading — see the subsections below._

#### Boot Parameters (0x0800-0x083F)

| Address | Field                    | Type | Scale | Unit    | Min  | Max   | R/W | Access    | Description                                                                         |
| ------- | ------------------------ | ---- | ----- | ------- | ---- | ----- | --- | --------- | ----------------------------------------------------------------------------------- |
| `0800`  | `ConnectWaitTime`        | U16  | 1     | Second  | 1    | 65535 | RW  | Installer | Waiting time before generate on grid power                                          |
| `0801`  | `PowerUpSpeed`           | U16  | 1     | %Pn/min | 1    | 3000  | RW  | Installer | 100 mean fully power sided in one minute, Other values are calculated based on this |
| `0802`  | `ReconnectWaitTime`      | U16  | 1     | Second  | 1    | 65535 | RW  | Installer | Waiting time after grid fault recovery                                              |
| `0803`  | `ReconnectPowerUpSpeed`  | U16  | 1     | %Pn/min | 1    | 3000  | RW  | Installer | 100 mean fully power sided in one minute, Other values are calculated based on this |
| `0804`  | `VoltHighLimit`          | U16  | 0.1   | V       | 0    | 65535 | RW  | End User  | Upper limit for starting voltage (Grid side)                                        |
| `0805`  | `VoltLowLimit`           | U16  | 0.1   | V       | 0    | 65535 | RW  | End User  | Lower limit for starting Voltage (Grid Side)                                        |
| `0806`  | `FreqHighLimit`          | U16  | 0.01  | Hz      | 4000 | 7000  | RW  | End User  | Upper limit for starting frequency (Grid side)                                      |
| `0807`  | `FreqLowLimit`           | U16  | 0.01  | Hz      | 4000 | 7000  | RW  | End User  | Lower limit for starting Frequency (Grid Side)                                      |
| `0808`  | `ReconnectVoltHighLimit` | U16  | 0.1   | V       | 0    | 65535 | RW  | End User  | Upper limit for reconnected grid voltage                                            |
| `0809`  | `ReconnectVoltLowLimit`  | U16  | 0.1   | V       | 0    | 65535 | RW  | End User  | Lower limit For reconnected grid voltage                                            |
| `080A`  | `ReconnectFreqHighLimit` | U16  | 0.01  | Hz      | 4000 | 7000  | RW  | End User  | Upper limit for reconnected grid frequency                                          |
| `080B`  | `ReconnectFreqLowLimit`  | U16  | 0.01  | Hz      | 4000 | 7000  | RW  | End User  | Lower limit for reconnected grid frequency                                          |

#### Grid voltage protection Parameters (0x0840-0x087F)

| Address | Field                               | Type | Scale | Unit | Min | Max   | R/W | Access    | Description                                                                                                                                                                                                                                                                               |
| ------- | ----------------------------------- | ---- | ----- | ---- | --- | ----- | --- | --------- | ----------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------- |
| `0840`  | `Voltage Config`                    | U16  | —     | —    | —   | —     | RW  | Installer | Bit0：OV1 protection enable bits<br>Bit1：OV2 protection enable bits<br>Bit2：OV3 protection enable bit<br>Bit3：UV1 protection enable bits<br>Bit4：UV2 protection enable bits<br>Bit5：UV3 Protection enable bits<br>Bit6：over voltage protection enable bits(ten minutes time period) |
| `0841`  | `RatedVoltage`                      | U16  | 0.1   | V    | 0   | 65535 | RW  | Installer | Grid Rated voltage                                                                                                                                                                                                                                                                        |
| `0842`  | `FirstOvervoltageProtectionValue`   | U16  | 0.1   | V    | 0   | 65535 | RW  | End User  | OV1 trigger Value                                                                                                                                                                                                                                                                         |
| `0843`  | `FirstOvervoltageProtectionTime`    | U16  | 10    | ms   | 1   | 65535 | RW  | Installer | OV1 trigger time                                                                                                                                                                                                                                                                          |
| `0844`  | `SecondOvervoltageProtectionValue`  | U16  | 0.1   | V    | 0   | 65535 | RW  | End User  | OV2 Trigger Value                                                                                                                                                                                                                                                                         |
| `0845`  | `SecondOvervoltageProtectionTime`   | U16  | 10    | ms   | 1   | 65535 | RW  | Installer | OV2 Trigger time                                                                                                                                                                                                                                                                          |
| `0846`  | `ThirdOvervoltageProtectionValue`   | U16  | 0.1   | V    | 0   | 65535 | RW  | End User  | OV3 Trigger value                                                                                                                                                                                                                                                                         |
| `0847`  | `ThirdOvervoltageProtectionTime`    | U16  | 10    | ms   | 1   | 65535 | RW  | Installer | OV3 Trigger Time                                                                                                                                                                                                                                                                          |
| `0848`  | `FirstUnderVoltageProtectionValue`  | U16  | 0.1   | V    | 0   | 65535 | RW  | End User  | UV1 trigger Value                                                                                                                                                                                                                                                                         |
| `0849`  | `FirstUndervoltageProtectionTime`   | U16  | 10    | ms   | 1   | 65535 | RW  | Installer | UV1 trigger time                                                                                                                                                                                                                                                                          |
| `084A`  | `SecondUnderVoltageProtectionValue` | U16  | 0.1   | V    | 0   | 65535 | RW  | End User  | UV2 Trigger Value                                                                                                                                                                                                                                                                         |
| `084B`  | `SecondUndervoltageProtectionTime`  | U16  | 10    | ms   | 1   | 65535 | RW  | Installer | UV2 Trigger time                                                                                                                                                                                                                                                                          |
| `084C`  | `ThirdUnderVoltageProtectionValue`  | U16  | 0.1   | V    | 0   | 65535 | RW  | End User  | UV3 Trigger value                                                                                                                                                                                                                                                                         |
| `084D`  | `ThirdUndervoltageProtectionTime`   | U16  | 10    | ms   | 1   | 65535 | RW  | Installer | UV3 Trig+K852:K863ger Time                                                                                                                                                                                                                                                                |
| `084E`  | `10MinOvervoltageProtectionValue`   | U16  | 0.1   | V    | 0   | 65535 | RW  | Installer | Over Voltage protection for Ten minutes range                                                                                                                                                                                                                                             |

#### Frquency Protection Parameter (0x0880-0x08BF)

| Address | Field                                 | Type | Scale | Unit | Min  | Max   | R/W | Access    | Description                                                                                                                                                                                                         |
| ------- | ------------------------------------- | ---- | ----- | ---- | ---- | ----- | --- | --------- | ------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------- |
| `0880`  | `FrequencyConfig`                     | U16  | —     | —    | —    | —     | RW  | Installer | Bit0：OF1 protection enable bits<br>Bit1：OF2 protection enable bits<br>Bit2：OF3 protection enable bit<br>Bit3：UF1 protection enable bits<br>Bit4：UF2 protection enable bits<br>Bit5：UF3 Protection enable bits |
| `0881`  | `RatedFrequency`                      | U16  | 0.01  | Hz   | 4000 | 7000  | RW  | Installer | Grid Rated Frequency                                                                                                                                                                                                |
| `0882`  | `FirstOverfrequencyProtectionValue`   | U16  | 0.01  | Hz   | 4000 | 7000  | RW  | End User  | OF1 Trigger Value                                                                                                                                                                                                   |
| `0883`  | `FirstOverfrequencyProtectionTime`    | U16  | 10    | ms   | 1    | 65535 | RW  | Installer | OF1 trigger time                                                                                                                                                                                                    |
| `0884`  | `SecondOverfrequencyProtectionValue`  | U16  | 0.01  | Hz   | 4000 | 7000  | RW  | End User  | OF2 Trigger Value                                                                                                                                                                                                   |
| `0885`  | `SecondOverfrequencyProtectionTime`   | U16  | 10    | ms   | 1    | 65535 | RW  | Installer | OF2 Trigger time                                                                                                                                                                                                    |
| `0886`  | `ThirdOverfrequencyProtectionValue`   | U16  | 0.01  | Hz   | 4000 | 7000  | RW  | End User  | OF3 Trigger value                                                                                                                                                                                                   |
| `0887`  | `ThirdOverfrequencyProtectionTime`    | U16  | 10    | ms   | 1    | 65535 | RW  | Installer | OF3 Trigger Time                                                                                                                                                                                                    |
| `0888`  | `FirstUnderfrequencyProtectionValue`  | U16  | 0.01  | Hz   | 4000 | 7000  | RW  | End User  | UF1 trigger Value                                                                                                                                                                                                   |
| `0889`  | `FirstUnderfrequencyProtectionTime`   | U16  | 10    | ms   | 1    | 65535 | RW  | Installer | UF1 trigger time                                                                                                                                                                                                    |
| `088A`  | `SecondUnderfrequencyProtectionValue` | U16  | 0.01  | Hz   | 4000 | 7000  | RW  | End User  | UF2 Trigger Value                                                                                                                                                                                                   |
| `088B`  | `SecondUnderfrequencyProtectionTime`  | U16  | 10    | ms   | 1    | 65535 | RW  | Installer | UF2 Trigger time                                                                                                                                                                                                    |
| `088C`  | `ThirdUnderfrequencyProtectionValue`  | U16  | 0.01  | Hz   | 4000 | 7000  | RW  | End User  | UF3 Trigger value                                                                                                                                                                                                   |
| `088D`  | `ThirdUnderfrequencyProtectionTime`   | U16  | 10    | ms   | 1    | 65535 | RW  | Installer | UF3 Trigger Time                                                                                                                                                                                                    |

#### DCIProtection Parameter (0x08C0-0x08FF)

| Address | Field                           | Type | Scale | Unit | Min    | Max   | R/W | Access    | Description                                                                                                                  |
| ------- | ------------------------------- | ---- | ----- | ---- | ------ | ----- | --- | --------- | ---------------------------------------------------------------------------------------------------------------------------- |
| `08C0`  | `DCI Config`                    | U16  | —     | —    | —      | —     | RW  | Installer | Bit0：DCI level 1 protection<br>Bit1：DCI level 2 protection<br>Bit2：DCI level 3 protection<br>Bit3：DCI testing enable bot |
| `08C1`  | `DCIFirstProtectionValue`       | U16  | 1     | mA   | 1      | 65535 | RW  | Installer | DCI level 1 tripping value                                                                                                   |
| `08C2`  | `DCIFirstProtectionTime`        | U16  | 10    | ms   | 1      | 65535 | RW  | Installer | DCI level 1 tripping time                                                                                                    |
| `08C3`  | `DCISecondProtectionValue`      | U16  | 1     | mA   | 1      | 65535 | RW  | Installer | DCI level 2 tripping value                                                                                                   |
| `08C4`  | `DCISecondProtectionTime`       | U16  | 10    | ms   | 1      | 65535 | RW  | Installer | DCI level 2 tripping tie                                                                                                     |
| `08C5`  | `DCIThirdProtectionValue`       | U16  | 1     | mA   | 1      | 65535 | RW  | Installer | DCI level 3 tripping value                                                                                                   |
| `08C6`  | `DCIThirdProtectionTime`        | U16  | 10    | ms   | 1      | 65535 | RW  | Installer | DCI level 3 tripping time                                                                                                    |
| `08C7`  | `DCITestValue1`                 | I16  | 1     | mA   | -32768 | 32767 | RW  | Installer | DCI phase R testing value                                                                                                    |
| `08C8`  | `DCITestValue2`                 | I16  | 1     | mA   | -32768 | 32767 | RW  | Installer | DCI phase S testing value                                                                                                    |
| `08C9`  | `DCITestValue3`                 | I16  | 1     | mA   | -32768 | 32767 | RW  | Installer | DCI phase T testing value                                                                                                    |
| `08CA`  | `DCIFirstProtectionProportion`  | U16  | 0.01  | %    | 1      | 65535 | RW  | Installer | DCI level 1 protection Ratio                                                                                                 |
| `08CB`  | `DCISecondProtectionProportion` | U16  | 0.01  | %    | 1      | 65535 | RW  | Installer | DCI level 2 protection Ratio                                                                                                 |
| `08CC`  | `DCIThirdProtectionProportion`  | U16  | 0.01  | %    | 1      | 65535 | RW  | Installer | DCI level 3 protection Ratio                                                                                                 |

#### Active power &Over/Under voltage Power Derate Paramter (0x0900-0x093F)

| Address | Field                       | Type | Scale | Unit    | Min  | Max   | R/W | Access    | Description                                                                                                                                                                                                                                                                                                             |
| ------- | --------------------------- | ---- | ----- | ------- | ---- | ----- | --- | --------- | ----------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------- |
| `0900`  | `Remote Config`             | U16  | —     | —       | —    | —     | RW  | Installer | Bit0：Active power derate<br>Bit1：remtely on/off control<br>Bit2：power derate leading by high AC voltage<br>Bit3：battery charging power derate leading high voltage<br>Bit4：battery charging power derate by low voltage<br>Bit5：DRM0<br>Bit6：logic interface（DRM1-8）<br>Bit7：reflux power overload（VDE4105） |
| `0901`  | `ActiveOutputLimit`         | U16  | 0.1   | %       | 0    | 1000  | RW  | Installer | The percentage of active power output                                                                                                                                                                                                                                                                                   |
| `0902`  | `ActiveOutputDownSpeed`     | U16  | 1     | %Pn/min | 1    | 300   | RW  | Installer | active power derating rate                                                                                                                                                                                                                                                                                              |
| `0903`  | `GridVoltageDropStart`      | U16  | 0.1   | V       | 0    | 65535 | RW  | Installer | the start point of power derate leading by high grid voltage                                                                                                                                                                                                                                                            |
| `0904`  | `GridVoltageDropStop`       | U16  | 0.1   | V       | 0    | 65535 | RW  | Installer | the end point of power derate leading by high ac voltage                                                                                                                                                                                                                                                                |
| `0905`  | `GridVoltageDropMinPower`   | I16  | 1     | %       | -100 | 100   | RW  | Installer | cut -off power of power derate leading by high ac voltage                                                                                                                                                                                                                                                               |
| `0906`  | `OvervoltageDownSpeed`      | U16  | 1     | %Pn/min | 1    | 300   | RW  | Installer | power derating rate leading by high ac voltage                                                                                                                                                                                                                                                                          |
| `0907`  | `ChgDerateVoltStart`        | U16  | 0.1   | V       | 0    | 65535 | RW  | Installer | the start point of power derate leading by low grid voltage                                                                                                                                                                                                                                                             |
| `0908`  | `ChgDerateVoltEnd`          | U16  | 0.1   | V       | 0    | 65535 | RW  | Installer | the end point of power derate leading by low ac voltage                                                                                                                                                                                                                                                                 |
| `0909`  | `ChgDerateMinPower`         | I16  | 1     | %       | -100 | 100   | RW  | Installer | cut -off power of power derate leading by low ac voltage                                                                                                                                                                                                                                                                |
| `090A`  | `PowerForLogic1`            | I16  | 1     | %       | -100 | 100   | RW  | Installer | logic interface 1 corresponding power                                                                                                                                                                                                                                                                                   |
| `090B`  | `PowerForLogic2`            | I16  | 1     | %       | -100 | 100   | RW  | Installer | logic interface 2 corresponding power                                                                                                                                                                                                                                                                                   |
| `090C`  | `PowerForLogic3`            | I16  | 1     | %       | -100 | 100   | RW  | Installer | logic interface 3 corresponding power                                                                                                                                                                                                                                                                                   |
| `090D`  | `PowerForLogic4`            | I16  | 1     | %       | -100 | 100   | RW  | Installer | logic interface 4 corresponding power                                                                                                                                                                                                                                                                                   |
| `090E`  | `PowerForLogic5`            | I16  | 1     | %       | -100 | 100   | RW  | Installer | logic interface 5 corresponding power                                                                                                                                                                                                                                                                                   |
| `090F`  | `PowerForLogic6`            | I16  | 1     | %       | -100 | 100   | RW  | Installer | logic interface 6 corresponding power                                                                                                                                                                                                                                                                                   |
| `0910`  | `PowerForLogic7`            | I16  | 1     | %       | -100 | 100   | RW  | Installer | logic interface 7 corresponding power                                                                                                                                                                                                                                                                                   |
| `0911`  | `PowerForLogic8`            | I16  | 1     | %       | -100 | 100   | RW  | Installer | logic interface 8 corresponding power                                                                                                                                                                                                                                                                                   |
| `0912`  | `RefluxPower`               | U16  | 1     | %       | 0    | 100   | RW  | Installer | Reflux power (upper limit of VDE4105 safety grid-connected power)                                                                                                                                                                                                                                                       |
| `0913`  | `RefluxOVloadTime`          | U16  | 10    | ms      | 0    | 65535 | RW  | Installer | Reflux power over load (upper limit of VDE4105 safety grid-connected power)                                                                                                                                                                                                                                             |
| `0914`  | `LogicDerateSpeed`          | U16  | 1     | %Pn/min | 1    | 65535 | RW  | Installer | Logical interface derating rate                                                                                                                                                                                                                                                                                         |
| `0915`  | `LogicReloadSpeed`          | U16  | 1     | %Pn/min | 1    | 65535 | RW  | Installer | Logical interface reload rate                                                                                                                                                                                                                                                                                           |
| `0916`  | `VoltageDerateResponseTime` | U16  | 1     | Second  | 0    | 65535 | RW  | Installer | Voltage derate time                                                                                                                                                                                                                                                                                                     |

#### Over/Under Frquency Power Derate (0x0940-0x097F)

| Address | Field                            | Type | Scale | Unit    | Min  | Max   | R/W | Access    | Description                                                                                                                                                                                                                                                                                                                                                      |
| ------- | -------------------------------- | ---- | ----- | ------- | ---- | ----- | --- | --------- | ---------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------- |
| `0940`  | `FrequencyDerateConfig`          | U16  | —     | —       | —    | —     | RW  | Installer | Bit0：enable, higher frequency power derate<br>Bit1：enable, lower frequency power derate<br>Bit2：enable, higher frequency power reload<br>Bit3：enable, lower frequency power reload<br>Bit4：enable,power derate start from rated power<br>Bit5：enable,derating slope calculate by current power<br>Bit12-13：derating mode(0: slope mode ; 1:frquency mode) |
| `0941`  | `OverfrequencyStart`             | U16  | 0.01  | Hz      | 4000 | 7000  | RW  | Installer | the Starting point of power derate leading by higher frequency                                                                                                                                                                                                                                                                                                   |
| `0942`  | `OverfrequencyEnd`               | U16  | 0.01  | Hz      | 4000 | 7000  | RW  | Installer | The ending point of power derate leading by higher frequency                                                                                                                                                                                                                                                                                                     |
| `0943`  | `OverfrequencySlope`             | U16  | 1     | %Pn/Hz  | 1    | 300   | RW  | Installer | the percentage of power derate leading higher frequency<br>German Standard slope=1/(s*fn)                                                                                                                                                                                                                                                                        |
| `0944`  | `OverfrequencyResponseDelay`     | U16  | 10    | ms      | 0    | 65535 | RW  | Installer | waiting time for power derate leading by higher frequency                                                                                                                                                                                                                                                                                                        |
| `0945`  | `OverfrequencyReloadDelay`       | U16  | 10    | ms      | 0    | 65535 | RW  | Installer | waiting time for power reload leading by higher frequency                                                                                                                                                                                                                                                                                                        |
| `0946`  | `OverfrequencyReloadStart`       | U16  | 0.01  | Hz      | 4000 | 7000  | RW  | Installer | reload frequency for power reload leading by higher frequency                                                                                                                                                                                                                                                                                                    |
| `0947`  | `OverfrequencyReloadSpeed`       | U16  | 1     | %Pn/min | 1    | 300   | RW  | Installer | the percentage of power reload rate leading by higher frequency                                                                                                                                                                                                                                                                                                  |
| `0948`  | `UnderfrequencyStart`            | U16  | 0.01  | Hz      | 4000 | 7000  | RW  | Installer | the Starting point of power derate leading by lower frequency                                                                                                                                                                                                                                                                                                    |
| `0949`  | `UnderfrequencyEnd`              | U16  | 0.01  | Hz      | 4000 | 7000  | RW  | Installer | The ending point of power derate leading by lower frequency                                                                                                                                                                                                                                                                                                      |
| `094A`  | `UnderfrequencySlope`            | U16  | 1     | %Pn/Hz  | 1    | 300   | RW  | Installer | the percentage of power derate leading lower frequency<br>German Standard slope=1/(s*fn)                                                                                                                                                                                                                                                                         |
| `094B`  | `UnderfrequencyResponseDelay`    | U16  | 10    | ms      | 0    | 65535 | RW  | Installer | waiting time for power derate leading by lower frequency                                                                                                                                                                                                                                                                                                         |
| `094C`  | `UnderfrequencyReloadDelay`      | U16  | 10    | ms      | 0    | 65535 | RW  | Installer | waiting time for power reload leading by lower frequency                                                                                                                                                                                                                                                                                                         |
| `094D`  | `UnderfrequencyReloadStart`      | U16  | 0.01  | Hz      | 4000 | 7000  | RW  | Installer | reload frequency for power reload leading by lower frequency                                                                                                                                                                                                                                                                                                     |
| `094E`  | `UnderfrequencyReloadSpeed`      | U16  | 1     | %Pn/min | 1    | 300   | RW  | Installer | the percentage of power reload rate leading by lower frequency                                                                                                                                                                                                                                                                                                   |
| `094F`  | `FrequencyRecoverMax`            | U16  | 0.01  | Hz      | 4000 | 7000  | RW  | Installer | Highest frequency to exist load reduction.                                                                                                                                                                                                                                                                                                                       |
| `0950`  | `FrequencyRecoverMin`            | U16  | 0.01  | Hz      | 4000 | 7000  | RW  | Installer | lowest frequency to exist load reduction.                                                                                                                                                                                                                                                                                                                        |
| `0951`  | `ESSOverFrequencyStart`          | U16  | 0.01  | Hz      | 4000 | 7000  | RW  | Installer | (Energy storage) Over-frequency derate start frequency                                                                                                                                                                                                                                                                                                           |
| `0952`  | `ESSOverfrequencyEnd`            | U16  | 0.01  | Hz      | 4000 | 7000  | RW  | Installer | (Energy storage) cut-off frequency for over-frequency derate. Frequency range mode is valid                                                                                                                                                                                                                                                                      |
| `0953`  | `ESSOverFrequencySlope`          | U16  | 1     | %Pn/Hz  | 1    | 300   | RW  | Installer | (Energy storage) Over-frequency derate slope percentage. Slope mode is valid<br>German standard slope=1/(s*fn)                                                                                                                                                                                                                                                   |
| `0954`  | `ESSOverFrequencyResponseDelay`  | U16  | 10    | ms      | 0    | 65535 | RW  | Installer | (Energy storage) Over-frequency derate start-up waiting time                                                                                                                                                                                                                                                                                                     |
| `0955`  | `ESSOverFrequencyReloadDelay`    | U16  | 10    | ms      | 0    | 65535 | RW  | Installer | (Energy storage) Waiting time before over-frequency reload                                                                                                                                                                                                                                                                                                       |
| `0956`  | `ESSOverfrequencyReloadStart`    | U16  | 0.01  | Hz      | 4000 | 7000  | RW  | Installer | (Energy storage) Over-frequency derate reloading frequency. It takes effect when over-frequency reload is prohibited.                                                                                                                                                                                                                                            |
| `0957`  | `ESSOverFrequencyReloadSpeed`    | U16  | 1     | %Pn/min | 1    | 300   | RW  | Installer | (Energy storage) Over-frequency reload rate percentage                                                                                                                                                                                                                                                                                                           |
| `0958`  | `ESSUnderFrequencyStart`         | U16  | 0.01  | Hz      | 4000 | 7000  | RW  | Installer | (Energy storage) Under-frequency derate start frequency                                                                                                                                                                                                                                                                                                          |
| `0959`  | `ESSUnderfrequencyEnd`           | U16  | 0.01  | Hz      | 4000 | 7000  | RW  | Installer | (Energy storage) cut-off frequency of under-frequency derate. Frequency range mode is valid                                                                                                                                                                                                                                                                      |
| `095A`  | `ESSUnderFrequencySlope`         | U16  | 1     | %Pn/Hz  | 1    | 300   | RW  | Installer | (Energy storage) Under-frequency derate slope percentage. Slope mode is valid                                                                                                                                                                                                                                                                                    |
| `095B`  | `ESSUnderFrequencyResponseDelay` | U16  | 10    | ms      | 0    | 65535 | RW  | Installer | (Energy storage) Under-frequency derate start-up waiting time                                                                                                                                                                                                                                                                                                    |
| `095C`  | `ESSUnderFrequencyReloadDelay`   | U16  | 10    | ms      | 0    | 65535 | RW  | Installer | (Energy storage) waiting time before under-frequency reload                                                                                                                                                                                                                                                                                                      |
| `095D`  | `ESSUnderfrequencyReloadStart`   | U16  | 0.01  | Hz      | 4000 | 7000  | RW  | Installer | (Energy storage) Under-frequency derate reloading frequency. It takes effect when Under-frequency reload is prohibited.                                                                                                                                                                                                                                          |
| `095E`  | `ESSUnderFrequencyReloadSpeed`   | U16  | 1     | %Pn/min | 1    | 300   | RW  | Installer | (Energy storage) Percentage of under-frequency reload rate                                                                                                                                                                                                                                                                                                       |
| `095F`  | `ESSFrequencyRecoverMax`         | U16  | 0.01  | Hz      | 4000 | 7000  | RW  | Installer | (Energy storage) The highest frequency for exiting derate. Over&Under-frequency sharing                                                                                                                                                                                                                                                                          |
| `0960`  | `ESSFrequencyRecoverMin`         | U16  | 0.01  | Hz      | 4000 | 7000  | RW  | Installer | (Energy storage) The lowest frequency for exiting derate. Over&Under-frequency sharing                                                                                                                                                                                                                                                                           |
| `0961`  | `ESSOverFrequencyTransition`     | U16  | 0.01  | Hz      | 4000 | 7000  | RW  | Installer | (Energy storage) Over-frequency derate power crosses the frequency point. It is valid when 0940 Bit6 is enabled.                                                                                                                                                                                                                                                 |
| `0962`  | `ESSUnderFrequencyTransition`    | U16  | 0.01  | Hz      | 4000 | 7000  | RW  | Installer | (Energy storage) Under-frequency derate power crosses the frequency point. It is valid when 0940 Bit6 is enabled.                                                                                                                                                                                                                                                |

#### Reactive power Parameter (0x0980-0x09BF)

| Address       | Field                       | Type | Scale  | Unit   | Min    | Max   | R/W | Access    | Description                                                                                                 |
| ------------- | --------------------------- | ---- | ------ | ------ | ------ | ----- | --- | --------- | ----------------------------------------------------------------------------------------------------------- |
| `0980`        | `ReactiveConfig`            | U16  | —      | —      | —      | —     | RW  | Installer | Bit0：enable reactive power<br>Bit1-3：reactive power mode<br>Bit8：enable, reactive mode 3 (voltage mode ) |
| `0981`        | `PowerFactor`               | I16  | 0.0001 | —      | -10000 | 10000 | RW  | Installer | power factor, by using reactive mode 1 to calculate Tanphi                                                  |
| `0982`        | `FixedReactivePercentage`   | I16  | 0.01   | %      | -6000  | 6000  | RW  | Installer | fixed percentage pf reactive power, calculate the reactive power by using reactive mode 2                   |
| `0983`        | `ReactiveCos1`              | I16  | 0.0001 | —      | -10000 | 10000 | RW  | Installer | For reactive mode 3，the 1st point power factor                                                             |
| `0984`        | `ReactivedynamicValue1`     | I16  | 1      | %      | -100   | 100   | RW  | Installer | For reactive mode 3, the 1st point power percentage                                                         |
| `0985`        | `ReactiveCos2`              | I16  | 0.0001 | —      | -10000 | 10000 | RW  | Installer | For reactive mode 3，the 2nd point power factor                                                             |
| `0986`        | `ReactivedynamicValue2`     | I16  | 1      | %      | -100   | 100   | RW  | Installer | For reactive mode 3, the 2nd point power percentage                                                         |
| `0987`        | `ReactiveCos3`              | I16  | 0.0001 | —      | -10000 | 10000 | RW  | Installer | For reactive mode 3，the 3rd point power factor                                                             |
| `0988`        | `ReactivedynamicValue3`     | I16  | 1      | %      | -100   | 100   | RW  | Installer | For reactive mode 3, the 3rd point power percentage                                                         |
| `0989`        | `ReactiveCos4`              | I16  | 0.0001 | —      | -10000 | 10000 | RW  | Installer | For reactive mode 3，the 4th point power factor                                                             |
| `098A`        | `ReactivedynamicValue4`     | I16  | 1      | %      | -100   | 100   | RW  | Installer | For reactive mode 3, the 4th point power percentage                                                         |
| `098B`        | `LockinV`                   | U16  | 1      | %      | 0      | 200   | RW  | Installer | For reactive mode 3，the lochinV voltage percentage                                                         |
| `098C`        | `LockoutV`                  | U16  | 1      | %      | 0      | 200   | RW  | Installer | For reactive mode 3，the lochoutV voltage percentage                                                        |
| `098D`        | `HighVoltStartValue4`       | U16  | 1      | %      | 0      | 200   | RW  | Installer | For reactive mode 4, the percentage of higher voltage start up point                                        |
| `098E`        | `HighVoltEndValue4`         | U16  | 1      | %      | 0      | 200   | RW  | Installer | For Reactive mode 4, the percentage of higher voltage ending point                                          |
| `098F`        | `LowVoltStartValue4`        | U16  | 1      | %      | 0      | 200   | RW  | Installer | for reactive mode 4 ,the percentage of lower voltage start up point                                         |
| `0990`        | `LowVoltEndValue4`          | U16  | 1      | %      | 0      | 200   | RW  | Installer | For reactive mode 4, the percentage of lower voltage ending point                                           |
| `0991`        | `LockinPower4`              | U16  | 1      | %      | 0      | 100   | RW  | Installer | For reactive mode 4 ，Lockinpower percentage                                                                |
| `0992`        | `LockoutPower4`             | U16  | 1      | %      | 0      | 100   | RW  | Installer | For Reactive mode 4，Lockout power percentage                                                               |
| `0993`        | `MaxLeadingReactivePower4`  | U16  | 0.01   | %Pn    | 0      | 10000 | RW  | Installer | for Reactive mode 4 , The max reactive power percentage                                                     |
| `0994`        | `ReactiveResponseWaitTime4` | U16  | 10     | ms     | 0      | 65535 | RW  | Installer | For Reactive mode 4, waiting time for reactive power response                                               |
| `0995`        | `ReactivePowerOffset4`      | I16  | 0.01   | %Qmax  | -10000 | 10000 | RW  | Installer | For Reactive mode4, reactive power offset value                                                             |
| `0996`        | `ReactivePowerStart4`       | U16  | 0.01   | %Pn    | -10000 | 10000 | RW  | Installer | For reactive mode 4, the percentage of reactive power (higher voltage start point)                          |
| `0997`        | `HighVoltStartValue5`       | U16  | 1      | %      | 0      | 200   | RW  | Installer | For reactive mode 5, the percentage of higher voltage start up point                                        |
| `0998`        | `HighVoltEndValue5`         | U16  | 1      | %      | 0      | 200   | RW  | Installer | For Reactive mode 5, the percentage of higher voltage ending point                                          |
| `0999`        | `LowVoltStartValue5`        | U16  | 1      | %      | 0      | 200   | RW  | Installer | for reactive mode 5 ,the percentage of lower voltage start up point                                         |
| `099A`        | `LowVoltEndValue5`          | U16  | 1      | %      | 0      | 200   | RW  | Installer | For reactive mode 5, the percentage of lower voltage ending point                                           |
| `099B`        | `LockinPower5`              | U16  | 1      | %      | 0      | 100   | RW  | Installer | For reactive mode 5 ，Lockinpower percentage                                                                |
| `099C`        | `LockoutPower5`             | U16  | 1      | %      | 0      | 100   | RW  | Installer | For Reactive mode 5，Lockout power percentage                                                               |
| `099D`        | `MaxReactivePower5`         | U16  | 0.01   | %      | 0      | 10000 | RW  | Installer | for Reactive mode 5 , The max reactive power percentage                                                     |
| `099E`        | `ReactiveResponseWaitTime5` | U16  | 10     | ms     | 0      | 65535 | RW  | Installer | For Reactive mode 5, waiting time for reactive power response                                               |
| `099F`        | `PhaseType`                 | U16  | —      | —      | 0      | 2     | RW  | Installer | For Reactive mode 6 ，phase type<br>0：no Reactive power<br>1：lagging<br>2：leading                        |
| `09A0`        | `ReactiveResponsePeriod`    | U16  | 1      | Second | 1      | 65535 | RW  | Installer | for reactive mode （1、2、3、4、5、6）adjust the time period for reactive power mode                        |
| `09A1`        | `MaxLaggingReactivePower4`  | U16  | 0.01   | %Pn    | 0      | 10000 | RW  | Installer | Reactive power mode four, the maximum lagging reactive power percentage                                     |
| `09A2`–`09A9` | _reserved_                  | —    | —      | —      | —      | —     | —   | —         | —                                                                                                           |

#### Voltage ride through Parameter (0x09C0-0x09FF)

| Address | Field                                 | Type | Scale | Unit    | Min | Max   | R/W | Access    | Description                                                                                                                                                          |
| ------- | ------------------------------------- | ---- | ----- | ------- | --- | ----- | --- | --------- | -------------------------------------------------------------------------------------------------------------------------------------------------------------------- |
| `09C0`  | `VRTConfig`                           | U16  | —     | —       | —   | —     | RW  | Installer | Bit0：LVRT enable bit<br>Bit1：OVRT enable bit<br>Bit2：0 current mode enable bot<br>BIt3：Keep reactive current before VRT<br>Bit8-11：VRT current calculation Mode |
| `09C1`  | `LvrtInVolt`                          | U16  | 1     | %       | 0   | 65535 | RW  | Installer | The Voltage percentage (start point,LVRT)                                                                                                                            |
| `09C2`  | `LvrtFirstPointVolt`                  | U16  | 1     | %       | 0   | 65535 | RW  | Installer | the voltage percentage (1st point, LVRT)                                                                                                                             |
| `09C3`  | `LvrtFirstPointTime`                  | U16  | 1     | ms      | 0   | 65535 | RW  | Installer | Time for 1st point ,LVRT                                                                                                                                             |
| `09C4`  | `LvrtSecondPointVolt`                 | U16  | 1     | %       | 0   | 65535 | RW  | Installer | the voltage percentage (2ND point, LVRT)                                                                                                                             |
| `09C5`  | `LvrtSecondPointTime`                 | U16  | 1     | ms      | 0   | 65535 | RW  | Installer | Time for 2nd point ,LVRT                                                                                                                                             |
| `09C6`  | `LvrtThirdPointVolt`                  | U16  | 1     | %       | 0   | 65535 | RW  | Installer | the voltage percentage (3rd point, LVRT)                                                                                                                             |
| `09C7`  | `LvrtThirdPointTime`                  | U16  | 1     | ms      | 0   | 65535 | RW  | Installer | Time for 3rd point ,LVRT                                                                                                                                             |
| `09C8`  | `LvrtFourthPointVolt`                 | U16  | 1     | %       | 0   | 65535 | RW  | Installer | the voltage percentage (4th point, LVRT)                                                                                                                             |
| `09C9`  | `LvrtFourthPointTime`                 | U16  | 1     | ms      | 0   | 65535 | RW  | Installer | Time for 4th point ,LVRT                                                                                                                                             |
| `09CA`  | `LvrtReactiveCurrentCoefficientK`     | U16  | 0.1   | p.u.    | 0   | 65535 | RW  | Installer | Reactive Current Coefficient (K），LVRT                                                                                                                              |
| `09CB`  | `LvrtWaitingTimeAfterVoltageRecovery` | U16  | 1     | ms      | 0   | 65535 | RW  | Installer | Waiting time after LVRT Recovery                                                                                                                                     |
| `09CC`  | `LvrtPowerBackRate`                   | U16  | 1     | %Pn/min | 1   | 300   | RW  | Installer | Power reload rate (back from LVRT)                                                                                                                                   |
| `09CD`  | `OvrtInVlot`                          | U16  | 1     | %       | 0   | 65535 | RW  | Installer | The Voltage percentage (start point,OVRT)                                                                                                                            |
| `09CE`  | `OvrtFirstPointVolt`                  | U16  | 1     | %       | 0   | 65535 | RW  | Installer | the voltage percentage (1st point, OVRT)                                                                                                                             |
| `09CF`  | `OvrtFirstPointTime`                  | U16  | 10    | ms      | 0   | 65535 | RW  | Installer | Time for 1st point ,OVRT                                                                                                                                             |
| `09D0`  | `OvrtSecondPointVolt`                 | U16  | 1     | %       | 0   | 65535 | RW  | Installer | the voltage percentage (2ND point, OVRT)                                                                                                                             |
| `09D1`  | `OvrtSecondPointTime`                 | U16  | 10    | ms      | 0   | 65535 | RW  | Installer | Time for 2nd point ,OVRT                                                                                                                                             |
| `09D2`  | `OvrtThirdPointVolt`                  | U16  | 1     | %       | 0   | 65535 | RW  | Installer | the voltage percentage (3rd point, OVRT)                                                                                                                             |
| `09D3`  | `OvrtThirdPointTime`                  | U16  | 10    | ms      | 0   | 65535 | RW  | Installer | Time for 3rd point ,OVRT                                                                                                                                             |
| `09D4`  | `OvrtFourthPointVolt`                 | U16  | 1     | %       | 0   | 65535 | RW  | Installer | the voltage percentage (4th point, OVRT)                                                                                                                             |
| `09D5`  | `OvrtFourthPointTime`                 | U16  | 10    | ms      | 0   | 65535 | RW  | Installer | Time for 4th point ,OVRT                                                                                                                                             |
| `09D6`  | `OvrtReactiveCurrentCoefficientK`     | U16  | 0.1   | p.u.    | 0   | 65535 | RW  | Installer | Reactive Current Coefficient (K），OVRT                                                                                                                              |
| `09D7`  | `OvrtWaitingTimeAfterVoltageRecovery` | U16  | 1     | ms      | 0   | 65535 | RW  | Installer | Waiting time after OVRT Recovery                                                                                                                                     |
| `09D8`  | `OvrtPowerBackRate`                   | U16  | 1     | %Pn/min | 1   | 300   | RW  | Installer | Power reload rate (back from OVRT)                                                                                                                                   |
| `09D9`  | `ZeroCurrentModeInLowVolt`            | U16  | 1     | %       | 0   | 65535 | RW  | Installer | the percentage to low voltage mode from zero current mode                                                                                                            |
| `09DA`  | `ZeroCurrentModeInHighVolt`           | U16  | 1     | %       | 0   | 65535 | RW  | Installer | the percentage to high voltage mode from zero current mode                                                                                                           |
| `09DB`  | `LvrtOutVolt`                         | U16  | 1     | %       | 0   | 65535 | RW  | Installer | the voltage percentage for LVRT EXIST                                                                                                                                |
| `09DC`  | `LvrtIqVoltStart`                     | U16  | 1     | %       | 0   | 65535 | RW  | Installer | The starting point, voltage percentage for reactive current calculation(LVRT)                                                                                        |
| `09DD`  | `OvrtOutVolt`                         | U16  | 1     | %       | 0   | 65535 | RW  | Installer | the voltage percentage for OVRT EXIST                                                                                                                                |
| `09DE`  | `OvrtIqVoltStart`                     | U16  | 1     | %       | 0   | 65535 | RW  | Installer | The starting point, voltage percentage for reactive current calculation(0VRT)                                                                                        |

#### islanding、GFCI、ISO Parameter (0x0A00-0x0A3F)

| Address       | Field                       | Type | Scale | Unit   | Min | Max   | R/W | Access    | Description                                                                       |
| ------------- | --------------------------- | ---- | ----- | ------ | --- | ----- | --- | --------- | --------------------------------------------------------------------------------- |
| `0A00`        | `IslandConfig`              | U16  | —     | —      | —   | —     | RW  | Installer | Bit0：ISLANDING ENABLE BIT                                                        |
| `0A01`        | `GFCIConfig`                | U16  | —     | —      | —   | —     | RW  | Installer | Bit0：GFCI enable bit                                                             |
| `0A02`        | `ISOConfig`                 | U16  | —     | —      | —   | —     | RW  | Installer | Bit0：Insulation Resistance testing enable bit<br>Bit1：ground Testing enable bit |
| `0A03`        | `InsulationProtectionValue` | U16  | 1     | kΩ     | 30  | 65535 | RW  | Installer | Insulation resistance Value                                                       |
| `0A04`        | `IsoLeakageCurrentLimit`    | U16  | 1     | mA     | 1   | 50    | RW  | Installer | leakage current limit , PV to ground                                              |
| `0A05`        | `GFCILimit`                 | U16  | 1     | mA/kVA | 1   | 50    | RW  | Installer | Leakage current limit（not to public , can not make change）                      |
| `0A06`–`0A0D` | _reserved_                  | —    | —     | —      | —   | —     | —   | —         | —                                                                                 |

#### ARC (0x0A40-0x0A7F)

| Address | Field      | Type | Scale | Unit | Min | Max | R/W | Access | Description |
| ------- | ---------- | ---- | ----- | ---- | --- | --- | --- | ------ | ----------- |
| `0A40`  | _reserved_ | —    | —     | —    | —   | —   | —   | —      | —           |

### Paranters setting (0x1000-0x17FF)

_Grouping heading — see the subsections below._

#### Basic Parameter Configuration (0x1000-0x10FF)

| Address       | Field                               | Type  | Scale | Unit   | Min    | Max    | R/W | Access    | Description                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                           |
| ------------- | ----------------------------------- | ----- | ----- | ------ | ------ | ------ | --- | --------- | ------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------- |
| `1000`–`1003` | `AddressMask_Config_Basic1`         | U64   | —     | —      | —      | —      | R   | End User  | Each Character in this field, will verify the validity of 64 addresses. Bit4 represents the address where the highest bit address of this field plus 1, 0 means invalid; 1 means valid.                                                                                                                                                                                                                                                                                                                                                                                                                                                                                               |
| `1004`        | `SysTimeConfig_Year`                | U16   | —     | Year   | 0      | 99     | RW  | End User  | System time -year,Actual year=2000+values in Register                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                 |
| `1005`        | `SysTimeConfig_Month`               | U16   | —     | Month  | 1      | 12     | RW  | End User  | System time-Month                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                     |
| `1006`        | `SysTimeConfig_Date`                | U16   | —     | date   | 1      | 31     | RW  | End User  | System time-Date                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                      |
| `1007`        | `SysTimeConfig_Hour`                | U16   | —     | Hour   | 0      | 23     | RW  | End User  | System time -Hour                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                     |
| `1008`        | `SysTimeConfig_Minute`              | U16   | —     | Minute | 0      | 59     | RW  | End User  | System Time -Minutes                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                  |
| `1009`        | `SysTimeConfig_Second`              | U16   | —     | Second | 0      | 59     | RW  | End User  | System Time-Second                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                    |
| `100A`        | `SysTimeConfig_Control`             | U16   | —     | —      | 1      | 1      | RW  | End User  | Input value is 1, the value of shadow register in system time will upgrade to the real time. It will return to pervious operation status when you read it. 0x0000：success<br>0x0001：Operating<br>0xFFFB：Fail,controller refuse to response (controller busy or configuration issue）<br>0xFFFC：Fail ,Controller no response<br>0xFFFD：Fail, Current Function Disable<br>0xFFFE：Fail,Parameter can not be save<br>0xFFFF：Fail Input Parameters incorrect                                                                                                                                                                                                                        |
| `100B`        | `RS485Config_Address`               | U16   | —     | —      | 1      | 247    | RW  | End User  | RS 485 configuration- communication address                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                           |
| `100C`        | `RS485Config_Baud`                  | U16   | —     | —      | 0      | 4      | RW  | End User  | RS485 Baud Rate Selection<br>0：4800bps<br>1：9600bps（Default）<br>2：19200bps<br>3：38400bps<br>4：57600bps                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                         |
| `100D`        | `RS485Config_StopBit`               | U16   | —     | —      | 0      | 2      | RW  | End User  | RS485Stop bit selection；<br>0：1bit stop bit（Default）<br>1：1.5 bit stop bit<br>2：2bit stop bit                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                   |
| `100E`        | `RS485Config_ParityBit`             | U16   | —     | —      | 0      | 4      | RW  | End User  | RS485 check bit selection；<br>0：No Check/None（Default）<br>1：Even<br>2：Odd<br>3：HIgh/Mark<br>4：Low/Space                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                       |
| `100F`        | `RS485Config_Control`               | U16   | —     | —      | 1      | 1      | RW  | End User  | Input value is 1, the value of shadow register in system time will upgrade to the real time. It will return to pervious operation status when you read it. 0x0000：success<br>0x0001：Operating<br>0xFFFB：Fail,controller refuse to response (controller busy or configuration issue）<br>0xFFFC：Fail ,Controller no response<br>0xFFFD：Fail, Current Function Disable<br>0xFFFE：Fail,Parameter can not be save<br>0xFFFF：Fail Input Parameters incorrect                                                                                                                                                                                                                        |
| `1010`        | `PV_InputMode_Config`               | U16   | —     | —      | 0      | 1      | RW  | End User  | PV input Mode Selection 0: Parallel Mode 1:Independent mode                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                           |
| `1011`        | `InputType_Channel0_Config`         | U16   | —     | —      | 0      | 255    | RW  | End User  | 0 Type input channel Selection<br>Value "0" mean current input power supply are not available<br>Vale Between "1～127" mean current input power supply by PV；<br>Value between "128~255" mean input power supply by battery；<br>If we got two or more than two values , and all values bogger than 0, it mean input power supply by PV & Battery                                                                                                                                                                                                                                                                                                                                    |
| `1012`        | `InputType_Channel1_Config`         | U16   | —     | —      | 0      | 255    | RW  | Installer | —                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                     |
| `1013`        | `InputType_Channel2_Config`         | U16   | —     | —      | 0      | 255    | RW  | Installer | —                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                     |
| `1014`        | `InputType_Channel3_Config`         | U16   | —     | —      | 0      | 255    | RW  | Installer | —                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                     |
| `1015`        | `InputType_Channel4_Config`         | U16   | —     | —      | 0      | 255    | RW  | Installer | —                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                     |
| `1016`        | `InputType_Channel5_Config`         | U16   | —     | —      | 0      | 255    | RW  | Installer | —                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                     |
| `1017`        | `InputType_Channel6_Config`         | U16   | —     | —      | 0      | 255    | RW  | Installer | —                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                     |
| `1018`        | `InputType_Channel7_Config`         | U16   | —     | —      | 0      | 255    | RW  | Installer | —                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                     |
| `1019`        | `InputType_Channel8_Config`         | U16   | —     | —      | 0      | 255    | RW  | Installer | —                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                     |
| `101A`        | `InputType_Channel9_Config`         | U16   | —     | —      | 0      | 255    | RW  | Installer | —                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                     |
| `101B`        | `InputType_Channel10_Config`        | U16   | —     | —      | 0      | 255    | RW  | Installer | —                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                     |
| `101C`        | `InputType_Channel11_Config`        | U16   | —     | —      | 0      | 255    | RW  | Installer | —                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                     |
| `101D`        | `InputType_Channel12_Config`        | U16   | —     | —      | 0      | 255    | RW  | Installer | —                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                     |
| `101E`        | `InputType_Channel13_Config`        | U16   | —     | —      | 0      | 255    | RW  | Installer | —                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                     |
| `101F`        | `InputType_Channel14_Config`        | U16   | —     | —      | 0      | 255    | RW  | Installer | —                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                     |
| `1020`        | `InputType_Channel15_Config`        | U16   | —     | —      | 0      | 255    | RW  | Installer | —                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                     |
| `1021`        | `InputType_Control`                 | U16   | —     | —      | 1      | 1      | RW  | Installer | Input value is 1, the value of shadow register in system time will upgrade to the real time. It will return to pervious operation status when you read it. 0x0000：success<br>0x0001：Operating<br>0xFFFB：Fail,controller refuse to response (controller busy or configuration issue）<br>0xFFFC：Fail ,Controller no response<br>0xFFFD：Fail, Current Function Disable<br>0xFFFE：Fail,Parameter can not be save<br>0xFFFF：Fail Input Parameters incorrect                                                                                                                                                                                                                        |
| `1022`        | `SafetyUpdateFromUSB_Control`       | U16   | —     | —      | 1      | 1      | RW  | Installer | Input value is 1, the value of shadow register in system time will upgrade to the real time. It will return to pervious operation status when you read it. 0x0000：success<br>0x0001：Operating<br>0xFFFB：Fail,controller refuse to response (controller busy or configuration issue）<br>0xFFFC：Fail ,Controller no response<br>0xFFFD：Fail, Current Function Disable<br>0xFFFE：Fail,Parameter can not be save<br>0xFFFF：Fail Input Parameters incorrect                                                                                                                                                                                                                        |
| `1023`        | `AntiReflux_Control`                | U16   | —     | —      | 0      | 2      | RW  | Installer | Reflux Power control input value 0, disable the reflux power input value 1, power reflux enable with minimum power among the three phase input value 2, power reflux enable with meaning value                                                                                                                                                                                                                                                                                                                                                                                                                                                                                        |
| `1024`        | `AntiReflux_Power`                  | U16   | 100   | W      | 0      | 65535  | RW  | Installer | Reflux power                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                          |
| `1025`        | `IVCurveScan_Control`               | U16   | —     | —      | 0      | 1      | RW  | Installer | IV curve scan control                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                 |
| `1026`        | `IVCurveScan_Period`                | U16   | 1     | Minute | 5      | 65535  | RW  | Installer | Iv Curve scan cycle                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                   |
| `1027`        | `IVCurveScan_Oneshot`               | U16   | —     | —      | 1      | 1      | RW  | Installer | IV curve scan enable, input value 1, enable the I-V curve one time. It will return to pervious operation status when you read it. 0x0000：success<br>0x0001：Operating<br>0xFFFB：Fail,controller refuse to response (controller busy or configuration issue）<br>0xFFFC：Fail ,Controller no response<br>0xFFFD：Fail, Current Function Disable<br>0xFFFE：Fail,Parameter can not be save<br>0xFFFF：Fail Input Parameters incorrect                                                                                                                                                                                                                                                 |
| `1028`        | `IVCurveScan_ReadChannel`           | U16   | —     | —      | 0      | 31     | RW  | Installer | Channel for IV curve scan return value. This register used to specify the PV channel corresponding to the return value of the IV curve scan result.                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                   |
| `1029`        | `EPS_Control`                       | U16   | —     | —      | 0      | 2      | RW  | End User  | Emergency Power supply 1: disable emergency power supply 2 enable emergency power supply ,disable cold start 3enable emergency power supply enable cold start                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                         |
| `102A`        | `EPS_WaitTime`                      | U16   | 1     | Second | 0      | 65535  | RW  | End User  | Waiting time for emergency power start (Reverse Function)                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                             |
| `102B`        | `BatteryActive_Control`             | U16   | —     | —      | 0      | 1      | RW  | End User  | Battery automatic activation                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                          |
| `102C`        | `BatteryActive_Oneshot`             | U16   | —     | —      | 1      | 1      | RW  | End User  | Battery active input value 1, enable the battery active one time. It will return to pervious operation status when you read it. 0x0000：success<br>0x0001：Operating<br>0xFFFB：Fail,controller refuse to response (controller busy or configuration issue）<br>0xFFFC：Fail ,Controller no response<br>0xFFFD：Fail, Current Function Disable<br>0xFFFE：Fail,Parameter can not be save<br>0xFFFF：Fail Input Parameters incorrect                                                                                                                                                                                                                                                   |
| `102D`        | `CT_Auto_Calibrate`                 | U16   | —     | —      | 1      | 1      | RW  | Installer | CT Calibration(Automatic) input value 1, enable the CT calibration one time. It will return to pervious operation status when you read it. 0x0000：success<br>0x0001：Operating<br>0xFFFB：Fail,controller refuse to response (controller busy or configuration issue）<br>0xFFFC：Fail ,Controller no response<br>0xFFFD：Fail, Current Function Disable<br>0xFFFE：Fail,Parameter can not be save<br>0xFFFF：Fail Input Parameters incorrect                                                                                                                                                                                                                                        |
| `102E`        | `Italy_AutoTest`                    | U16   | —     | —      | 1      | 2      | RW  | Installer | Italy automatic test<br>Write: Operate standard test;<br>0x0002: Operate quick test;<br>When reading, return the status of the last write operation:<br>0x0000: success<br>0x0001: Standard test is being operated<br>0x0002: Quick test is being operated<br>0xFFFB: The operation failed and the controller refused to respond (maybe the controller is busy or the configuration is wrong)<br>0xFFFC: The operation failed and the controller did not respond<br>0xFFFD: Operation failed, current function is forbidden<br>0xFFFE: Operation failed, parameter storage failed<br>0xFFFF: The operation failed, and the input parameters are incorrect                             |
| `102F`        | _(unnamed)_                         | U16   | —     | —      | —      | —      | RW  | Installer | —                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                     |
| `1030`        | `EnergyStatistics_Date_Year`        | U16   | 1     | Year   | 0      | 19     | RW  | Installer | Register for statistics power return date. This register indicate specifics year of the returned energy data. Year refers to the Nth most recent year relative to the inverter system time. N is the register value.<br>0: the current year of the system time;<br>1: 1 year before the system time; 19：19 year before the system time                                                                                                                                                                                                                                                                                                                                               |
| `1031`        | `EnergyStatistics_Date_Month`       | U16   | 1     | Month  | 1      | 12     | RW  | Installer | Register for statistics power return date. This register indicate specifics month of the returned energy data                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                         |
| `1032`        | `EnergyStatistics_Date_Date`        | U16   | 1     | date   | 1      | 31     | RW  | Installer | Register for statistics power return date. This register indicate specifics Day of the returned energy data                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                           |
| `1033`        | `EnergyStatistics_Config`           | U16   | —     | —      | —      | —      | RW  | Installer | Register for statistics power return date. High byte: the time setting of the returned data.<br>0x01: Every day, the first 24 data in the return area are valid;<br>0x02: Every month, the first 31 data in the return area are valid;<br>0x03: Every year, the first 12 data in the return area are valid;<br>0x04: life cycle, the first 20 data in the return area are valid;<br>Other: invalid.<br>Low byte: the setting of the returned data.<br>0x01: photovoltaic generation;<br>0x02: load consumption;<br>0x03: electricity Purchased from Grid ;<br>0x04: electricity sold to grid;<br>0x05: battery charging power;<br>0x06: battery discharging power;<br>Other: invalid. |
| `1034`        | `Language`                          | U16   | —     | —      | 0      | 65535  | RW  | End User  | Register for language setting                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                         |
| `1035`        | `Parallel_Control`                  | U16   | —     | —      | 0      | 2      | RW  | Installer | 0: Disable the inverters' parallel function 1: Enable the inverters' parallel function                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                |
| `1036`        | `Parallel_Master_Slave`             | U16   | —     | —      | 0      | 1      | RW  | Installer | Configuration 0: Slave 1:Master                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                       |
| `1037`        | `Parallel_Address`                  | U16   | —     | —      | 0      | 10     | RW  | Installer | Parallel address                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                      |
| `1038`        | `UnbalancedSupport_Control`         | U16   | —     | —      | 0      | 1      | RW  | Installer | three-phase four-wire mode grid unbalanced support control register<br>0: Disable unbalanced support function (default)<br>1: Enable unbalanced support function                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                      |
| `1039`        | `PV_Generation_Ratio`               | U16   | 0.001 | p.u.   | 800    | 3600   | RW  | Installer | Generated power Rate, Default value 1000                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                              |
| `103A`        | `Energy_Purchase_Ratio`             | U16   | 0.001 | p.u.   | 800    | 1500   | RW  | Installer | Import power Rate, Default Value 1000                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                 |
| `103B`        | `Energy_Selling_Ratio`              | U16   | 0.001 | p.u.   | 800    | 1500   | RW  | Installer | Export Power Rate, Default Value 1000                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                 |
| `103C`        | `Bat_Charge_Ratio`                  | U16   | 0.001 | p.u.   | 800    | 1500   | RW  | Installer | Battery Charging power Rate, Default Value 1000                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                       |
| `103D`        | `Bat_Discharge_Ratio`               | U16   | 0.001 | p.u.   | 800    | 1500   | RW  | Installer | Battery Discharging Power, Default Value 1000                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                         |
| `103E`–`103F` | _reserved_                          | —     | —     | —      | —      | —      | —   | —         | —                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                     |
| `1040`–`1043` | `AddressMask_Config_Basic2`         | U64   | —     | —      | —      | —      | R   | End User  | Each Character in this field, will verify the validity of 64 addresses. Bit4 represents the address where the highest bit address of this field plus 1, 0 means invalid; 1 means valid.                                                                                                                                                                                                                                                                                                                                                                                                                                                                                               |
| `1044`        | `BatConfig_ID`                      | U16   | —     | —      | 0      | 7      | RW  | End User  | Battery serial number. The serial number specified by this register corresponds to the battery input interface of the inverter. After successfully writing to this register, the battery parameters will be updated to the parameters corresponding to the written serial number.                                                                                                                                                                                                                                                                                                                                                                                                     |
| `1045`        | `BatConfig_Address`                 | U16   | —     | —      | 0      | 99     | RW  | End User  | Battery Communication Address, multiple battery connected in the system, this register is used to mark the battery address of the physical interface corresponding to the battery serial number.                                                                                                                                                                                                                                                                                                                                                                                                                                                                                      |
| `1046`        | `BatConfig_Potocol`                 | U16   | —     | —      | 0      | 65535  | RW  | End User  | Battery parameter-communication protocol 0: Sofar Built-in BMS 1:Pylontech's Protocol 2： Sofar's Protocol 3：Amass 4:LG 5:Alpha ESS 6.CATL 7.Weco                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                    |
| `1047`        | `BatConfig_Voltage_Over`            | U16   | 0.1   | V      | 0      | 65535  | RW  | Installer | Battery Parameter-Overvoltage protection                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                              |
| `1048`        | `BatConfig_Voltage_Charge`          | U16   | 0.1   | V      | 0      | 65535  | RW  | Installer | Battery Parameter-Charge voltage protection                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                           |
| `1049`        | `BatConfig_Voltage_Lack`            | U16   | 0.1   | V      | 0      | 65535  | RW  | Installer | Battery Parameter-undervoltage protection ,lead-acid battery visible                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                  |
| `104A`        | `BatConfig_Voltage_Discharge_Stop`  | U16   | 0.1   | V      | 0      | 65535  | RW  | Installer | Battery Parameter-Lowest discharge voltage                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                            |
| `104B`        | `BatConfig_Current_Charge_Limit`    | U16   | 0.01  | A      | 0      | 65535  | RW  | End User  | Battery Parameter-Maximum charge current limit                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                        |
| `104C`        | `BatConfig_Current_Discharge_Limit` | U16   | 0.01  | A      | 0      | 65535  | RW  | End User  | Battery Parameter-Maximum discharge current limit                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                     |
| `104D`        | `BatConfig_Depth_of_Discharge`      | U16   | 1     | %      | 1      | 90     | RW  | End User  | Dod indicates the max discharge power, when SOC<1-DOD, inverter will stop power discharge , inverter will stop power discharge caused by other issues. DOD<=EOD                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                       |
| `104E`        | `BatConfig_End_of_Discharge`        | U16   | 1     | %      | 1      | 90     | RW  | End User  | EOD indicate the max discharge power on off grid mode, when SOC<1-EOD, inverter will stop power discharge , inverter will stop power discharge caused by other issues.                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                |
| `104F`        | `BatConfig_Capacity`                | U16   | 1     | Ah     | 1      | 65535  | RW  | End User  | Battery Parameters-Capacity （Default 50）                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                            |
| `1050`        | `BatConfig_Voltage_Nominal`         | U16   | 0.1   | V      | 0      | 65535  | RW  | End User  | Battery Parameters-Rated Battery Voltage (Default 0）                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                 |
| `1051`        | `BatConfig_Cell_Type`               | U16   | 1     | —      | 0      | 3      | RW  | End User  | Battery Parameters_battery Type 0: Lead-acid(Default) 1: lithium iron phosphate Battery 2: Lithium Ternary Battery 3: lithium titanate Battery                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                        |
| `1052`        | `BatConfig_EPS_Buffer`              | U16   | 1     | %      | 5      | 100    | RW  | End User  | Battery parameters-off-grid recovery discharge hysteresis;<br>EPS_Buffer is not greater than EOD                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                      |
| `1053`        | `BatConfig_Control`                 | U16   | —     | —      | —      | —      | RW  | End User  | Battery parameters write in control. Input value is 1, the value of shadow register in battery parameters setting will upgrade to System battery parameter configuration .Input value is 2, the value of shadow register in battery parameters setting will upgrade to default value of BatConfig_Potocol . It will return to pervious operation status when you read it. 0x0000：success<br>0x0001：Operating<br>0xFFFB：Fail,controller refuse to response (controller busy or configuration issue）<br>0xFFFC：Fail ,Controller no response<br>0xFFFD：Fail, Current Function Disable<br>0xFFFE：Fail,Parameter can not be save<br>0xFFFF：Fail Input Parameters incorrect         |
| `1054`        | `BatConfig_Address2`                | U16   | —     | —      | 0      | 99     | RW  | End User  | Battery address. If multiple batteries connected in the system, this register used to mark the battery address of the physical interface corresponding to the battery serial number.                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                  |
| `1055`        | `BatConfig_Address3`                | U16   | —     | —      | 0      | 99     | RW  | End User  | Battery address. If multiple batteries connected in the system, this register used to mark the battery address of the physical interface corresponding to the battery serial number.                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                  |
| `1056`        | `BatConfig_Address4`                | U16   | —     | —      | 0      | 99     | RW  | End User  | Battery address. If multiple batteries connected in the system, this register used to mark the battery address of the physical interface corresponding to the battery serial number.                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                  |
| `1057`–`105F` | _reserved_                          | —     | —     | —      | —      | —      | —   | —         | —                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                     |
| `1060`        | `PCCSampleMode`                     | U16   | —     | —      | 0      | 2      | RW  | End User  | PCC power acquisition device configuration<br>0: not used<br>1: Electricity meter<br>2: CT<br>3: ARPC                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                 |
| `1061`        | `Resonance_Sensitivity`             | U16   | —     | —      | 1      | 100    | RW  | End User  | Resonance detection sensitivity                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                       |
| `1062`–`107F` | _reserved_                          | —     | —     | —      | —      | —      | —   | —         | —                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                     |
| `1080`–`1083` | `AddressMask_Config_Basic3`         | U64   | —     | —      | —      | —      | R   | Installer | Each Character in this field, will verify the validity of 64 addresses. Bit4 represents the address where the highest bit address of this field plus 1, 0 means invalid; 1 means valid.                                                                                                                                                                                                                                                                                                                                                                                                                                                                                               |
| `1084`        | `Arcing_Alarm_Enable`               | U16   | —     | —      | —      | —      | RW  | Installer | Enable ARC testing                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                    |
| `1085`        | `Arcing_ChannelSelfTest_Comm`       | U16   | —     | —      | —      | —      | RW  | Installer | written 1 means start self testing(self check all channels)., all cleared after the self -testing                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                     |
| `1086`–`1087` | `Arcing_ChannelSelfTest_Result`     | U32   | —     | —      | —      | —      | R   | Installer | Bit0 represents the self-test result of channel 1, bit1 represents the self-test result of channel 2, bit2 represents the self-test result of channel 3, and bit3 represents the self-test result of channel 4.<br>1 means self-check failed (or no self-check), 0 means self-check succeeded. "                                                                                                                                                                                                                                                                                                                                                                                      |
| `1088`        | `Arcing_Alarm_Threshold1`           | I16   | 1     | —      | 0      | 127    | RW  | Installer | Settable arc alarm threshold (all channels)                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                           |
| `1089`        | `Arcing_Alarm_Threshold2`           | I16   | 1     | —      | 0      | 127    | RW  | Installer | Settable arc alarm threshold (all channels)                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                           |
| `108A`        | `Arcing_Alarm_Threshold3`           | I16   | 1     | —      | 0      | 127    | RW  | Installer | Settable arc alarm threshold (all channels)                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                           |
| `108B`        | `Arcing_Alarm_Threshold4`           | I16   | 1     | —      | 0      | 127    | RW  | Installer | Settable arc alarm threshold (all channels)                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                           |
| `108C`        | `Arcing_Alarm_Clear`                | U16   | —     | —      | 0x1234 | 0x1234 | RW  | Installer | Write in 0x1234 to clear the arc alarm (all channels)                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                 |
| `108D`        | `Arcing_Alarm_ShutDown_Threshold`   | U16   | 1     | —      | 1      | 32     | RW  | Installer | DC arc alarm fault threshold: after "current arc alarm times" is greater than or equal to "current arc alarm times", a DC arc alarm fault is reported and the inverter shuts down                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                     |
| `108E`        | `Arcing_Alarm_Counter`              | U16   | 1     | —      | 0      | 32     | R   | Installer | Current arc alarm times                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                               |
| `108F`–`109F` | _reserved_                          | —     | —     | —      | —      | —      | —   | —         | —                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                     |
| `10A0`        | `PLC_Enable_Setting`                | U16   | —     | —      | —      | —      | RW  | —         | —                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                     |
| `10A1`        | `PLC_Com_Property`                  | U16   | NULL  | NULL   | 0      | —      | RW  | End User  | bit0-bot1:0~1 corresponds to 1/1.5<br>Bit2~bit4:0~7 correspond to three verification methods: NONE/odd/EVEN<br>bit5~bit7 0~3 corresponding to 8/9l two data bit lengths<br>bit8~15 0~7 corresponding to 4800/9600/19200/38400/115200                                                                                                                                                                                                                                                                                                                                                                                                                                                  |
| `10A2`–`10A4` | _reserved_                          | —     | —     | —      | —      | —      | —   | —         | —                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                     |
| `10A5`        | `BLE_Enable_Setting`                | U16   | NULL  | NULL   | 0      | 1      | RW  | —         | —                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                     |
| `10A6`        | `BLE_Com_Property`                  | U16   | NULL  | NULL   | 0      | 65535  | RW  | —         | bit0-bot1:0~1 corresponds to 1/1.5<br>Bit2~bit4:0~7 correspond to three verification methods: NONE/odd/EVEN<br>bit5~bit7 0~1 corresponding to 8/9l two data bit lengths<br>bit8~15 0~7 corresponding to 4800/9600/19200/38400/115200                                                                                                                                                                                                                                                                                                                                                                                                                                                  |
| `10A7`–`10AF` | _reserved_                          | —     | —     | —      | —      | —      | —   | —         | —                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                     |
| `10B0`        | `PID_Auto_running_enable`           | U16   | —     | —      | 0      | 1      | RW  | End User  | PID starts to run automatically.<br>0 means disabled; 1 means enabled.                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                |
| `10B1`        | `PID_Working_Start_Time`            | BCD16 | 1     | Minute | 0      | 2359   | RW  | End User  | PID work start time (BCD code).<br>For example: the minimum value 0x0000 means 00:00;<br>The maximum value of 0x2359 means 23:59.                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                     |
| `10B2`        | `PID_Working_Hours`                 | U16   | 1     | Minute | 0      | 65535  | RW  | End User  | PID working hours.                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                    |
| `10B3`        | `PID_Working_PV_Threshold`          | U16   | 0.1   | V      | 0      | 65535  | RW  | End User  | PID starts the PV value threshold.<br>When the PV voltage is lower than the threshold value, PID is allowed to start.                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                 |
| `10B4`        | `PID_Break_Restart_Delay`           | U16   | 1     | Minute | 0      | 65535  | RW  | End User  | Waiting time for restart after PID fault is closed.                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                   |
| `10B5`–`10FF` | _reserved_                          | —     | —     | —      | —      | —      | —   | —         | —                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                     |

#### Remote control (0x1100-0x12FF)

| Address       | Field                              | Type | Scale  | Unit           | Min         | Max        | R/W | Access    | Description                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                |
| ------------- | ---------------------------------- | ---- | ------ | -------------- | ----------- | ---------- | --- | --------- | -------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------- |
| `1100`–`1103` | `AddressMask_Config_Remote1`       | U64  | —      | —              | —           | —          | R   | End User  | Each bit of this field corresponds to the validity of 64 addresses above and including the address of this field. bit4 represents the address where the highest bit of this field plus 1 is located.<br>0 means invalid; 1 means valid.                                                                                                                                                                                                                                                                                                                                                                                                                                                                                    |
| `1104`        | `Remote_On_Off_Control`            | U16  | —      | —              | 0           | 1          | RW  | End User  | Remote power on/off.<br>0x0000: power off<br>0x0001: power on                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                              |
| `1105`        | `Power_Control`                    | U16  | —      | —              | —           | —          | RWV | End User  | Power control.<br>Bit0: active (address 0x1106) enable bit<br>Bit1: Reactive (address 0x1107-0x1108) enable bit<br>Bit2: Reactive mode selection bit (0: Reactive_Power; 1: Power_Factor)                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                  |
| `1106`        | `Active_Power_Export_Limit`        | U16  | 0.1    | %              | 0           | 1000       | RWV | End User  | Output maximum active power percentage                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                     |
| `1107`        | `Active_Power_Import_Limit`        | U16  | 0.1    | %              | 0           | 1000       | RWV | End User  | Input maximum active power percentage                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                      |
| `1108`        | `Reactive_Power_Setting`           | I16  | 0.1    | %              | -1000       | 1000       | RWV | End User  | Percentage of reactive power.<br>Note: The maximum reactive power is limited by the specific model.                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                        |
| `1109`        | `Power_Factor_Setting`             | I16  | 0.01   | p.u.           | -100        | 100        | RWV | End User  | Power factor.<br>Note: The minimum power factor is limited by the specific model.                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                          |
| `110A`        | `Active_Power_Limit_Speed`         | U16  | 1      | %              | 1           | 65535      | RWV | End User  | Active power limit change rate                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                             |
| `110B`        | `Reactive_Power_Response_Time`     | U16  | 0.1    | second         | 0           | 65535      | RWV | End User  | Reactive power setting response time                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                       |
| `110C`–`110F` | _reserved_                         | —    | —      | —              | —           | —          | —   | —         | —                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                          |
| `1110`        | `Energy_Storage_Mode_Control`      | U16  | —      | —              | 0           | 4          | RW  | End User  | Energy storage working mode setting;<br>0: Spontaneous self-use mode<br>1: Time-of-use electricity price model<br>2: Timing charging and discharging mode<br>3: Passive mode<br>4: Peak clipping mode<br>5: Off-grid mode<br>Used to change the working mode.                                                                                                                                                                                                                                                                                                                                                                                                                                                              |
| `1111`        | `Timing_ID`                        | U16  | —      | —              | 0           | 3          | RW  | End User  | Timed charging and discharging-rule number;<br>The smaller the serial number, the higher the priority.<br>After successfully writing to this register, the timing charge and discharge parameters will be updated to the parameters corresponding to the written serial number.                                                                                                                                                                                                                                                                                                                                                                                                                                            |
| `1112`        | `Timing_On_Off_Control`            | U16  | —      | —              | 0           | 1          | RW  | End User  | Timing charge and discharge-enable control;<br>Bit0: charge enable<br>Bit1: Discharge enable                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                               |
| `1113`        | `Timing_Charge_Start`              | U16  | 1<br>1 | Hour<br>Minute | 0<br>0      | 23<br>59   | RW  | End User  | High byte. Charging start hour<br>Low byte. Charging start minutes                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                         |
| `1114`        | `Timing_Charge_End`                | U16  | 1<br>1 | Hour<br>Minute | 0<br>0      | 23<br>59   | RW  | End User  | High byte. Charging end hour<br>Low byte. Minutes after charging                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                           |
| `1115`        | `Timing_Discharge_Start`           | U16  | 1<br>1 | Hour<br>Minute | 0<br>0      | 23<br>59   | RW  | End User  | High byte. Discharge start hour<br>Low byte. Discharge start minute                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                        |
| `1116`        | `Timing_Discharge_End`             | U16  | 1<br>1 | Hour<br>Minute | 0<br>0      | 23<br>59   | RW  | End User  | High byte. End of discharge hour<br>Low byte. Minutes after discharge                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                      |
| `1117`–`1118` | `Timing_Power_Charge`              | U32  | 1      | W              | 1           | 4294967296 | RW  | End User  | Timed charging and discharging-charging power                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                              |
| `1119`–`111A` | `Timing_Power_Discharge`           | U32  | 1      | W              | 1           | 4294967296 | RW  | End User  | Timing charge and discharge-discharge power                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                |
| `111B`        | `Timing_Rsvd1`                     | —    | —      | —              | —           | —          | —   | End User  | Timed charge and discharge-reserved 1                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                      |
| `111C`        | `Timing_Rsvd2`                     | —    | —      | —              | —           | —          | —   | End User  | Timed charge and discharge-reserved 2                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                      |
| `111D`        | `Timing_Rsvd3`                     | —    | —      | —              | —           | —          | —   | End User  | Timed charge and discharge-reserved 3                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                      |
| `111E`        | `Timing_Rsvd4`                     | —    | —      | —              | —           | —          | —   | End User  | Timed charge and discharge-reserved 4                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                      |
| `111F`        | `Timing_Control`                   | U16  | —      | —              | 1           | 1          | RW  | End User  | Timing charge and discharge write control;<br>When the written value is 1, the value in the shadow register of timing charge and discharge is updated to the system timing charge and discharge configuration;<br>When reading, return the status of the last write operation:<br>0x0000: success<br>0x0001: operating<br>0xFFFB: The operation failed and the controller refused to respond (maybe the controller is busy or the configuration is wrong)<br>0xFFFC: The operation failed and the controller did not respond<br>0xFFFD: Operation failed, current function is forbidden<br>0xFFFE: Operation failed, parameter storage failed<br>0xFFFF: The operation failed, and the input parameters are incorrect      |
| `1120`        | `TOU_ID`                           | U16  | —      | —              | 0           | 7          | RW  | End User  | Time-of-use electricity price-rule number;<br>The smaller the serial number, the higher the priority.<br>After successfully writing to this register, the time-of-use electricity price parameter will be updated to the parameter corresponding to the written serial number.                                                                                                                                                                                                                                                                                                                                                                                                                                             |
| `1121`        | `TOU_On_Off_Control`               | U16  | —      | —              | 0           | 1          | RW  | End User  | Time-of-use price-rule enable;<br>0: disabled<br>1: enable                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                 |
| `1122`        | `TOU_Charge_Start`                 | U16  | 1<br>1 | Hour<br>Minute | 0<br>0      | 23<br>59   | RW  | End User  | High byte. Charging start hour<br>Low byte. Charging start minutes                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                         |
